// $Id: R3-12.47-3.glm
// 12.47 kV feeder

// Notes AE: 
// - Taken from https://sourceforge.net/p/gridlab-d/code/HEAD/tree/Taxonomy_Feeders/
// - Commented out recorders

//*********************************************
clock{
     timezone EST+8EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 1:00:00';

}

#set profiler=1
//*********************************************
// modules
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};

#include "uot_data.glm";

//*********************************************
object regulator:1 {
     name R3-12-47-3_reg_1;
     from R3-12-47-3_node_2001;
     to R3-12-47-3_meter_109;
     phases ABCN;
     configuration feeder_reg_cfg;
}

object regulator:2 {
     name R3-12-47-3_reg_2;
     from R3-12-47-3_node_871_2;
     to R3-12-47-3_node_885;
     phases ABCN;
     configuration voltage_reg_cfg;
}

object regulator_configuration:12602 {
     name feeder_reg_cfg;
     connect_type WYE_WYE;
     Control OUTPUT_VOLTAGE;
     band_center 7500.0;
     band_width 120;
     time_delay 30;
     raise_taps 16;
     lower_taps 16;
     regulation 0.10;
     tap_pos_A 0;
     tap_pos_B 0;
     tap_pos_C 0;
}

object regulator_configuration:12603 {
     name voltage_reg_cfg;
     connect_type WYE_WYE;
     Control OUTPUT_VOLTAGE;
     band_center 7500.0;
     band_width 120;
     time_delay 30;
     raise_taps 16;
     lower_taps 16;
     regulation 0.10;
     tap_pos_A 0;
     tap_pos_B 0;
     tap_pos_C 0;
}

object capacitor:12598 {
     name R3-12-47-3_cap_1;
     phases ABCN;
     pt_phase A;
     parent R3-12-47-3_node_518;
     phases_connected ABC;
     control VOLT;
     voltage_set_high 7300;
     voltage_set_low 7100;
     capacitor_A 0.3 MVAr;
     capacitor_B 0.3 MVAr;
     capacitor_C 0.3 MVAr;
     control_level INDIVIDUAL;
     time_delay 30.0;
     dwell_time 30.0;
     cap_nominal_voltage 7200;
     nominal_voltage 7200;
}

object capacitor:12599 {
     name R3-12-47-3_cap_2;
     phases ABCN;
     pt_phase A;
     parent R3-12-47-3_node_1988;
     phases_connected ABC;
     control VOLT;
     voltage_set_high 7300;
     voltage_set_low 7100;
     capacitor_A 0.2 MVAr;
     capacitor_B 0.2 MVAr;
     capacitor_C 0.2 MVAr;
     control_level INDIVIDUAL;
     time_delay 30.0;
     dwell_time 30.0;
     cap_nominal_voltage 7200;
     nominal_voltage 7200;
}

object fuse:12437 {
     name R3-12-47-3_fuse_1;
     phases BCN;
     from R3-12-47-3_node_12;
     to R3-12-47-3_node_13;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12438 {
     name R3-12-47-3_fuse_2;
     phases ABCN;
     from R3-12-47-3_node_4;
     to R3-12-47-3_node_16;
     current_limit 50000;// 150;
     status CLOSED;
}

object fuse:12439 {
     name R3-12-47-3_fuse_3;
     phases BCN;
     from R3-12-47-3_node_32;
     to R3-12-47-3_node_33;
     current_limit 50000;// 40;
     status CLOSED;
}

object fuse:12440 {
     name R3-12-47-3_fuse_4;
     phases BCN;
     from R3-12-47-3_node_87;
     to R3-12-47-3_node_88;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12441 {
     name R3-12-47-3_fuse_5;
     phases BCN;
     from R3-12-47-3_node_99;
     to R3-12-47-3_node_100;
     current_limit 50000;// 20;
     status CLOSED;
}

object fuse:12442 {
     name R3-12-47-3_fuse_6;
     phases ABCN;
     from R3-12-47-3_node_132;
     to R3-12-47-3_node_133;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12443 {
     name R3-12-47-3_fuse_7;
     phases ABCN;
     from R3-12-47-3_node_151;
     to R3-12-47-3_node_152;
     current_limit 50000;// 100;
     status CLOSED;
}

object fuse:12444 {
     name R3-12-47-3_fuse_8;
     phases ACN;
     from R3-12-47-3_node_163;
     to R3-12-47-3_node_164;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12445 {
     name R3-12-47-3_fuse_9;
     phases ACN;
     from R3-12-47-3_node_176;
     to R3-12-47-3_node_177;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12446 {
     name R3-12-47-3_fuse_10;
     phases ACN;
     from R3-12-47-3_node_188;
     to R3-12-47-3_node_189;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12447 {
     name R3-12-47-3_fuse_11;
     phases ABCN;
     from R3-12-47-3_node_224;
     to R3-12-47-3_node_225;
     current_limit 50000;// 100;
     status CLOSED;
}

object fuse:12448 {
     name R3-12-47-3_fuse_12;
     phases ACN;
     from R3-12-47-3_node_243;
     to R3-12-47-3_node_244;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12449 {
     name R3-12-47-3_fuse_13;
     phases AN;
     from R3-12-47-3_node_252;
     to R3-12-47-3_node_253;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12450 {
     name R3-12-47-3_fuse_14;
     phases CN;
     from R3-12-47-3_node_266;
     to R3-12-47-3_node_279;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12451 {
     name R3-12-47-3_fuse_15;
     phases ABCN;
     from R3-12-47-3_node_287;
     to R3-12-47-3_node_288;
     current_limit 50000;// 75;
     status CLOSED;
}

object fuse:12452 {
     name R3-12-47-3_fuse_16;
     phases ACN;
     from R3-12-47-3_node_280;
     to R3-12-47-3_node_296;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12453 {
     name R3-12-47-3_fuse_17;
     phases ABCN;
     from R3-12-47-3_node_302;
     to R3-12-47-3_node_303;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12454 {
     name R3-12-47-3_fuse_18;
     phases ACN;
     from R3-12-47-3_node_305;
     to R3-12-47-3_node_306;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12455 {
     name R3-12-47-3_fuse_19;
     phases ABCN;
     from R3-12-47-3_node_319;
     to R3-12-47-3_node_320;
     current_limit 50000;// 20;
     status CLOSED;
}

object fuse:12456 {
     name R3-12-47-3_fuse_20;
     phases ABCN;
     from R3-12-47-3_node_324;
     to R3-12-47-3_node_325;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12457 {
     name R3-12-47-3_fuse_21;
     phases BN;
     from R3-12-47-3_node_310;
     to R3-12-47-3_node_326;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12458 {
     name R3-12-47-3_fuse_22;
     phases ABN;
     from R3-12-47-3_node_343;
     to R3-12-47-3_node_344;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12459 {
     name R3-12-47-3_fuse_23;
     phases AN;
     from R3-12-47-3_node_357;
     to R3-12-47-3_node_358;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12460 {
     name R3-12-47-3_fuse_24;
     phases AN;
     from R3-12-47-3_node_364;
     to R3-12-47-3_node_365;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12461 {
     name R3-12-47-3_fuse_25;
     phases BCN;
     from R3-12-47-3_node_368;
     to R3-12-47-3_node_369;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12462 {
     name R3-12-47-3_fuse_26;
     phases BCN;
     from R3-12-47-3_node_372;
     to R3-12-47-3_node_373;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12463 {
     name R3-12-47-3_fuse_27;
     phases CN;
     from R3-12-47-3_node_379;
     to R3-12-47-3_node_380;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12464 {
     name R3-12-47-3_fuse_28;
     phases ACN;
     from R3-12-47-3_node_406;
     to R3-12-47-3_node_407;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12465 {
     name R3-12-47-3_fuse_29;
     phases ABN;
     from R3-12-47-3_node_425;
     to R3-12-47-3_node_426;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12466 {
     name R3-12-47-3_fuse_30;
     phases ACN;
     from R3-12-47-3_node_443;
     to R3-12-47-3_node_444;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12467 {
     name R3-12-47-3_fuse_31;
     phases ABCN;
     from R3-12-47-3_node_459;
     to R3-12-47-3_node_460;
     current_limit 50000;// 150;
     status CLOSED;
}

object fuse:12468 {
     name R3-12-47-3_fuse_32;
     phases ACN;
     from R3-12-47-3_node_486;
     to R3-12-47-3_node_487;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12469 {
     name R3-12-47-3_fuse_33;
     phases ACN;
     from R3-12-47-3_node_495;
     to R3-12-47-3_node_496;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12470 {
     name R3-12-47-3_fuse_34;
     phases BCN;
     from R3-12-47-3_node_498;
     to R3-12-47-3_node_499;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12471 {
     name R3-12-47-3_fuse_35;
     phases ABN;
     from R3-12-47-3_node_513;
     to R3-12-47-3_node_514;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12472 {
     name R3-12-47-3_fuse_36;
     phases ABN;
     from R3-12-47-3_node_535;
     to R3-12-47-3_node_536;
     current_limit 50000;// 60;
     status CLOSED;
}

object fuse:12473 {
     name R3-12-47-3_fuse_37;
     phases ABN;
     from R3-12-47-3_node_554;
     to R3-12-47-3_node_555;
     current_limit 50000;// 20;
     status CLOSED;
}

object fuse:12474 {
     name R3-12-47-3_fuse_38;
     phases ABN;
     from R3-12-47-3_node_569;
     to R3-12-47-3_node_570;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12475 {
     name R3-12-47-3_fuse_39;
     phases ABN;
     from R3-12-47-3_node_597;
     to R3-12-47-3_node_598;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12476 {
     name R3-12-47-3_fuse_40;
     phases BCN;
     from R3-12-47-3_node_612;
     to R3-12-47-3_node_613;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12477 {
     name R3-12-47-3_fuse_41;
     phases ACN;
     from R3-12-47-3_node_619;
     to R3-12-47-3_node_620;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12478 {
     name R3-12-47-3_fuse_42;
     phases ACN;
     from R3-12-47-3_node_629;
     to R3-12-47-3_node_630;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12479 {
     name R3-12-47-3_fuse_43;
     phases ACN;
     from R3-12-47-3_node_644;
     to R3-12-47-3_node_645;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12480 {
     name R3-12-47-3_fuse_44;
     phases ABCN;
     from R3-12-47-3_node_704;
     to R3-12-47-3_node_705;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12481 {
     name R3-12-47-3_fuse_45;
     phases ABCN;
     from R3-12-47-3_node_715;
     to R3-12-47-3_node_716;
     current_limit 50000;// 20;
     status CLOSED;
}

object fuse:12482 {
     name R3-12-47-3_fuse_46;
     phases ABCN;
     from R3-12-47-3_node_712;
     to R3-12-47-3_node_724;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12483 {
     name R3-12-47-3_fuse_47;
     phases ACN;
     from R3-12-47-3_node_750;
     to R3-12-47-3_node_751;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12484 {
     name R3-12-47-3_fuse_48;
     phases ACN;
     from R3-12-47-3_node_762;
     to R3-12-47-3_node_763;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12485 {
     name R3-12-47-3_fuse_49;
     phases ACN;
     from R3-12-47-3_node_766;
     to R3-12-47-3_node_767;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12486 {
     name R3-12-47-3_fuse_50;
     phases ABCN;
     from R3-12-47-3_node_700;
     to R3-12-47-3_node_779;
     current_limit 50000;// 150;
     status CLOSED;
}

object fuse:12487 {
     name R3-12-47-3_fuse_51;
     phases ACN;
     from R3-12-47-3_node_783;
     to R3-12-47-3_node_784;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12488 {
     name R3-12-47-3_fuse_52;
     phases ACN;
     from R3-12-47-3_node_787;
     to R3-12-47-3_node_788;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12489 {
     name R3-12-47-3_fuse_53;
     phases ACN;
     from R3-12-47-3_node_792;
     to R3-12-47-3_node_793;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12490 {
     name R3-12-47-3_fuse_54;
     phases BN;
     from R3-12-47-3_node_796;
     to R3-12-47-3_node_808;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12491 {
     name R3-12-47-3_fuse_55;
     phases AN;
     from R3-12-47-3_node_811;
     to R3-12-47-3_node_812;
     current_limit 50000;// 20;
     status CLOSED;
}

object fuse:12492 {
     name R3-12-47-3_fuse_56;
     phases ACN;
     from R3-12-47-3_node_820;
     to R3-12-47-3_node_821;
     current_limit 50000;// 75;
     status CLOSED;
}

object fuse:12493 {
     name R3-12-47-3_fuse_57;
     phases ACN;
     from R3-12-47-3_node_829;
     to R3-12-47-3_node_830;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12494 {
     name R3-12-47-3_fuse_58;
     phases ACN;
     from R3-12-47-3_node_837;
     to R3-12-47-3_node_838;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12495 {
     name R3-12-47-3_fuse_59;
     phases ACN;
     from R3-12-47-3_node_859;
     to R3-12-47-3_node_860;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12496 {
     name R3-12-47-3_fuse_60;
     phases ABN;
     from R3-12-47-3_node_867;
     to R3-12-47-3_node_868;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12497 {
     name R3-12-47-3_fuse_61;
     phases ACN;
     from R3-12-47-3_node_809;
     to R3-12-47-3_node_870;
     current_limit 50000;// 150;
     status CLOSED;
}

object fuse:12498 {
     name R3-12-47-3_fuse_62;
     phases ABN;
     from R3-12-47-3_node_880;
     to R3-12-47-3_node_881;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12499 {
     name R3-12-47-3_fuse_63;
     phases ABCN;
     from R3-12-47-3_node_890;
     to R3-12-47-3_node_891;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12500 {
     name R3-12-47-3_fuse_64;
     phases ABN;
     from R3-12-47-3_node_895;
     to R3-12-47-3_node_896;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12501 {
     name R3-12-47-3_fuse_65;
     phases ABN;
     from R3-12-47-3_node_903;
     to R3-12-47-3_node_904;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12502 {
     name R3-12-47-3_fuse_66;
     phases ABCN;
     from R3-12-47-3_node_907;
     to R3-12-47-3_node_908;
     current_limit 50000;// 100;
     status CLOSED;
}

object fuse:12503 {
     name R3-12-47-3_fuse_67;
     phases ABCN;
     from R3-12-47-3_node_913;
     to R3-12-47-3_node_914;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12504 {
     name R3-12-47-3_fuse_68;
     phases BCN;
     from R3-12-47-3_node_925;
     to R3-12-47-3_node_926;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12505 {
     name R3-12-47-3_fuse_69;
     phases BCN;
     from R3-12-47-3_node_930;
     to R3-12-47-3_node_931;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12506 {
     name R3-12-47-3_fuse_70;
     phases BCN;
     from R3-12-47-3_node_945;
     to R3-12-47-3_node_946;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12507 {
     name R3-12-47-3_fuse_71;
     phases BCN;
     from R3-12-47-3_node_949;
     to R3-12-47-3_node_950;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12508 {
     name R3-12-47-3_fuse_72;
     phases BCN;
     from R3-12-47-3_node_958;
     to R3-12-47-3_node_959;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12509 {
     name R3-12-47-3_fuse_73;
     phases ACN;
     from R3-12-47-3_node_971;
     to R3-12-47-3_node_972;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12510 {
     name R3-12-47-3_fuse_74;
     phases BCN;
     from R3-12-47-3_node_980;
     to R3-12-47-3_node_981;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12511 {
     name R3-12-47-3_fuse_75;
     phases ABCN;
     from R3-12-47-3_node_994;
     to R3-12-47-3_node_1014;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12512 {
     name R3-12-47-3_fuse_76;
     phases BCN;
     from R3-12-47-3_node_1017;
     to R3-12-47-3_node_1018;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12513 {
     name R3-12-47-3_fuse_77;
     phases ABN;
     from R3-12-47-3_node_1037;
     to R3-12-47-3_node_1038;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12514 {
     name R3-12-47-3_fuse_78;
     phases ABN;
     from R3-12-47-3_node_1047;
     to R3-12-47-3_node_1048;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12515 {
     name R3-12-47-3_fuse_79;
     phases ABN;
     from R3-12-47-3_node_1049;
     to R3-12-47-3_node_1050;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12516 {
     name R3-12-47-3_fuse_80;
     phases BCN;
     from R3-12-47-3_node_1065;
     to R3-12-47-3_node_1066;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12517 {
     name R3-12-47-3_fuse_81;
     phases ABCN;
     from R3-12-47-3_node_1085;
     to R3-12-47-3_node_1086;
     current_limit 50000;// 75;
     status CLOSED;
}

object fuse:12518 {
     name R3-12-47-3_fuse_82;
     phases ABN;
     from R3-12-47-3_node_1129;
     to R3-12-47-3_node_1130;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12519 {
     name R3-12-47-3_fuse_83;
     phases ABN;
     from R3-12-47-3_node_1133;
     to R3-12-47-3_node_1134;
     current_limit 50000;// 20;
     status CLOSED;
}

object fuse:12520 {
     name R3-12-47-3_fuse_84;
     phases ABN;
     from R3-12-47-3_node_1156;
     to R3-12-47-3_node_1157;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12521 {
     name R3-12-47-3_fuse_85;
     phases ABN;
     from R3-12-47-3_node_1163;
     to R3-12-47-3_node_1164;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12522 {
     name R3-12-47-3_fuse_86;
     phases ABN;
     from R3-12-47-3_node_1126;
     to R3-12-47-3_node_1174;
     current_limit 50000;// 100;
     status CLOSED;
}

object fuse:12523 {
     name R3-12-47-3_fuse_87;
     phases BCN;
     from R3-12-47-3_node_1217;
     to R3-12-47-3_node_1218;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12524 {
     name R3-12-47-3_fuse_88;
     phases ABCN;
     from R3-12-47-3_node_1227;
     to R3-12-47-3_node_1228;
     current_limit 50000;// 100;
     status CLOSED;
}

object fuse:12525 {
     name R3-12-47-3_fuse_89;
     phases BCN;
     from R3-12-47-3_node_1232;
     to R3-12-47-3_node_1233;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12526 {
     name R3-12-47-3_fuse_90;
     phases BCN;
     from R3-12-47-3_node_1266;
     to R3-12-47-3_node_1267;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12527 {
     name R3-12-47-3_fuse_91;
     phases BCN;
     from R3-12-47-3_node_1282;
     to R3-12-47-3_node_1285;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12528 {
     name R3-12-47-3_fuse_92;
     phases BCN;
     from R3-12-47-3_node_1289;
     to R3-12-47-3_node_1290;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12529 {
     name R3-12-47-3_fuse_93;
     phases ABN;
     from R3-12-47-3_node_1304;
     to R3-12-47-3_node_1305;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12530 {
     name R3-12-47-3_fuse_94;
     phases ABN;
     from R3-12-47-3_node_1306;
     to R3-12-47-3_node_1307;
     current_limit 50000;// 18;
     status CLOSED;
}

object fuse:12531 {
     name R3-12-47-3_fuse_95;
     phases ACN;
     from R3-12-47-3_node_1317;
     to R3-12-47-3_node_1318;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12532 {
     name R3-12-47-3_fuse_96;
     phases ACN;
     from R3-12-47-3_node_1324;
     to R3-12-47-3_node_1325;
     current_limit 50000;// 60;
     status CLOSED;
}

object fuse:12533 {
     name R3-12-47-3_fuse_97;
     phases ABCN;
     from R3-12-47-3_node_1310;
     to R3-12-47-3_node_1331;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12534 {
     name R3-12-47-3_fuse_98;
     phases ABN;
     from R3-12-47-3_node_1356;
     to R3-12-47-3_node_1357;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12535 {
     name R3-12-47-3_fuse_99;
     phases ACN;
     from R3-12-47-3_node_1388;
     to R3-12-47-3_node_1389;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12536 {
     name R3-12-47-3_fuse_100;
     phases ABN;
     from R3-12-47-3_node_1392;
     to R3-12-47-3_node_1393;
     current_limit 50000;// 100;
     status CLOSED;
}

object fuse:12537 {
     name R3-12-47-3_fuse_101;
     phases ABN;
     from R3-12-47-3_node_1399;
     to R3-12-47-3_node_1400;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12538 {
     name R3-12-47-3_fuse_102;
     phases BCN;
     from R3-12-47-3_node_1426;
     to R3-12-47-3_node_1427;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12539 {
     name R3-12-47-3_fuse_103;
     phases BCN;
     from R3-12-47-3_node_1434;
     to R3-12-47-3_node_1435;
     current_limit 50000;// 20;
     status CLOSED;
}

object fuse:12540 {
     name R3-12-47-3_fuse_104;
     phases ACN;
     from R3-12-47-3_node_1420;
     to R3-12-47-3_node_1436;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12541 {
     name R3-12-47-3_fuse_105;
     phases AN;
     from R3-12-47-3_node_1450;
     to R3-12-47-3_node_1451;
     current_limit 50000;// 80;
     status CLOSED;
}

object fuse:12542 {
     name R3-12-47-3_fuse_106;
     phases ABCN;
     from R3-12-47-3_node_1474;
     to R3-12-47-3_node_1475;
     current_limit 50000;// 80;
     status CLOSED;
}

object fuse:12543 {
     name R3-12-47-3_fuse_107;
     phases ABCN;
     from R3-12-47-3_node_1505;
     to R3-12-47-3_node_1506;
     current_limit 50000;// 40;
     status CLOSED;
}

object fuse:12544 {
     name R3-12-47-3_fuse_108;
     phases BCN;
     from R3-12-47-3_node_1511;
     to R3-12-47-3_node_1512;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12545 {
     name R3-12-47-3_fuse_109;
     phases ABN;
     from R3-12-47-3_node_1523;
     to R3-12-47-3_node_1524;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12546 {
     name R3-12-47-3_fuse_110;
     phases ABN;
     from R3-12-47-3_node_1530;
     to R3-12-47-3_node_1531;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12547 {
     name R3-12-47-3_fuse_111;
     phases ABCN;
     from R3-12-47-3_node_1542;
     to R3-12-47-3_node_1543;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12548 {
     name R3-12-47-3_fuse_112;
     phases ABCN;
     from R3-12-47-3_node_1550;
     to R3-12-47-3_node_1551;
     current_limit 50000;// 100;
     status CLOSED;
}

object fuse:12549 {
     name R3-12-47-3_fuse_113;
     phases ABCN;
     from R3-12-47-3_node_1555;
     to R3-12-47-3_node_1556;
     current_limit 50000;// 60;
     status CLOSED;
}

object fuse:12550 {
     name R3-12-47-3_fuse_114;
     phases ABN;
     from R3-12-47-3_node_1580;
     to R3-12-47-3_node_1581;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12551 {
     name R3-12-47-3_fuse_115;
     phases ABN;
     from R3-12-47-3_node_1588;
     to R3-12-47-3_node_1589;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12552 {
     name R3-12-47-3_fuse_116;
     phases ABN;
     from R3-12-47-3_node_1612;
     to R3-12-47-3_node_1613;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12553 {
     name R3-12-47-3_fuse_117;
     phases ABN;
     from R3-12-47-3_node_1633;
     to R3-12-47-3_node_1634;
     current_limit 50000;// 40;
     status CLOSED;
}

object fuse:12554 {
     name R3-12-47-3_fuse_118;
     phases ABN;
     from R3-12-47-3_node_1650;
     to R3-12-47-3_node_1651;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12555 {
     name R3-12-47-3_fuse_119;
     phases BCN;
     from R3-12-47-3_node_1656;
     to R3-12-47-3_node_1657;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12556 {
     name R3-12-47-3_fuse_120;
     phases ABN;
     from R3-12-47-3_node_1665;
     to R3-12-47-3_node_1666;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12557 {
     name R3-12-47-3_fuse_121;
     phases ABCN;
     from R3-12-47-3_node_1679;
     to R3-12-47-3_node_1680;
     current_limit 50000;// 75;
     status CLOSED;
}

object fuse:12558 {
     name R3-12-47-3_fuse_122;
     phases BCN;
     from R3-12-47-3_node_1688;
     to R3-12-47-3_node_1689;
     current_limit 50000;// 75;
     status CLOSED;
}

object fuse:12559 {
     name R3-12-47-3_fuse_123;
     phases BCN;
     from R3-12-47-3_node_1699;
     to R3-12-47-3_node_1701;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12560 {
     name R3-12-47-3_fuse_124;
     phases ACN;
     from R3-12-47-3_node_1726;
     to R3-12-47-3_node_1727;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12561 {
     name R3-12-47-3_fuse_125;
     phases ABCN;
     from R3-12-47-3_node_1731;
     to R3-12-47-3_node_1732;
     current_limit 50000;// 75;
     status CLOSED;
}

object fuse:12562 {
     name R3-12-47-3_fuse_126;
     phases CN;
     from R3-12-47-3_node_1723;
     to R3-12-47-3_node_1736;
     current_limit 50000;// 30;
     status CLOSED;
}

object fuse:12563 {
     name R3-12-47-3_fuse_127;
     phases ABN;
     from R3-12-47-3_node_1748;
     to R3-12-47-3_node_1759;
     current_limit 50000;// 150;
     status CLOSED;
}

object fuse:12564 {
     name R3-12-47-3_fuse_128;
     phases ABN;
     from R3-12-47-3_node_1768;
     to R3-12-47-3_node_1769;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12565 {
     name R3-12-47-3_fuse_129;
     phases AN;
     from R3-12-47-3_node_1760;
     to R3-12-47-3_node_1772;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12566 {
     name R3-12-47-3_fuse_130;
     phases ABCN;
     from R3-12-47-3_node_1778;
     to R3-12-47-3_node_1779;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12567 {
     name R3-12-47-3_fuse_131;
     phases ABCN;
     from R3-12-47-3_node_1781;
     to R3-12-47-3_node_1782;
     current_limit 50000;// 50;
     status CLOSED;
}

object fuse:12568 {
     name R3-12-47-3_fuse_132;
     phases ABCN;
     from R3-12-47-3_node_1800;
     to R3-12-47-3_node_1801;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12569 {
     name R3-12-47-3_fuse_133;
     phases ABN;
     from R3-12-47-3_node_1822;
     to R3-12-47-3_node_1823;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12570 {
     name R3-12-47-3_fuse_134;
     phases ACN;
     from R3-12-47-3_node_1831;
     to R3-12-47-3_node_1832;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12571 {
     name R3-12-47-3_fuse_135;
     phases ABCN;
     from R3-12-47-3_node_1712;
     to R3-12-47-3_node_1833;
     current_limit 50000;// 125;
     status CLOSED;
}

object fuse:12572 {
     name R3-12-47-3_fuse_136;
     phases ABCN;
     from R3-12-47-3_node_1853;
     to R3-12-47-3_node_1854;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12573 {
     name R3-12-47-3_fuse_137;
     phases BCN;
     from R3-12-47-3_node_1872;
     to R3-12-47-3_node_1873;
     current_limit 50000;// 10;
     status CLOSED;
}

object fuse:12574 {
     name R3-12-47-3_fuse_138;
     phases BCN;
     from R3-12-47-3_node_1927;
     to R3-12-47-3_node_1928;
     current_limit 50000;// 25;
     status CLOSED;
}

object fuse:12575 {
     name R3-12-47-3_fuse_139;
     phases BCN;
     from R3-12-47-3_node_1930;
     to R3-12-47-3_node_1931;
     current_limit 50000;// 15;
     status CLOSED;
}

object fuse:12576 {
     name R3-12-47-3_fuse_140;
     phases BCN;
     from R3-12-47-3_node_1978;
     to R3-12-47-3_node_1979;
     current_limit 50000;// 15;
     status CLOSED;
}

object line_configuration:24 {
     conductor_A overhead_line_conductor:2;
     conductor_B overhead_line_conductor:2;
     conductor_C overhead_line_conductor:2;
     conductor_N overhead_line_conductor:2;
     spacing line_spacing:16;
}

object line_configuration:25 {
     conductor_A overhead_line_conductor:3;
     conductor_B overhead_line_conductor:3;
     conductor_C overhead_line_conductor:3;
     conductor_N overhead_line_conductor:3;
     spacing line_spacing:16;
}

object line_configuration:26 {
     conductor_A overhead_line_conductor:3;
     conductor_C overhead_line_conductor:3;
     conductor_N overhead_line_conductor:3;
     spacing line_spacing:17;
}

object line_configuration:27 {
     conductor_A underground_line_conductor:4;
     conductor_C underground_line_conductor:4;
     conductor_N underground_line_conductor:4;
     spacing line_spacing:17;
}

object line_configuration:28 {
     conductor_B overhead_line_conductor:3;
     conductor_C overhead_line_conductor:3;
     conductor_N overhead_line_conductor:3;
     spacing line_spacing:18;
}

object line_configuration:29 {
     conductor_A underground_line_conductor:5;
     conductor_B underground_line_conductor:5;
     conductor_C underground_line_conductor:5;
     conductor_N underground_line_conductor:5;
     spacing line_spacing:16;
}

object line_configuration:30 {
     conductor_A underground_line_conductor:6;
     conductor_B underground_line_conductor:6;
     conductor_C underground_line_conductor:6;
     conductor_N underground_line_conductor:6;
     spacing line_spacing:16;
}

object line_configuration:31 {
     conductor_B underground_line_conductor:7;
     conductor_C underground_line_conductor:7;
     conductor_N underground_line_conductor:7;
     spacing line_spacing:18;
}

object line_configuration:32 {
     conductor_A overhead_line_conductor:8;
     conductor_B overhead_line_conductor:8;
     conductor_C overhead_line_conductor:8;
     conductor_N overhead_line_conductor:8;
     spacing line_spacing:16;
}

object line_configuration:33 {
     conductor_A underground_line_conductor:7;
     conductor_B underground_line_conductor:7;
     conductor_C underground_line_conductor:7;
     conductor_N underground_line_conductor:7;
     spacing line_spacing:16;
}

object line_configuration:34 {
     conductor_A overhead_line_conductor:8;
     conductor_B overhead_line_conductor:8;
     conductor_N overhead_line_conductor:8;
     spacing line_spacing:19;
}

object line_configuration:35 {
     conductor_A underground_line_conductor:9;
     conductor_C underground_line_conductor:9;
     conductor_N underground_line_conductor:9;
     spacing line_spacing:17;
}

object line_configuration:36 {
     conductor_A overhead_line_conductor:8;
     conductor_C overhead_line_conductor:8;
     conductor_N overhead_line_conductor:8;
     spacing line_spacing:17;
}

object line_configuration:37 {
     conductor_A overhead_line_conductor:10;
     conductor_C overhead_line_conductor:10;
     conductor_N overhead_line_conductor:10;
     spacing line_spacing:17;
}

object line_configuration:38 {
     conductor_C underground_line_conductor:4;
     conductor_N underground_line_conductor:4;
     spacing line_spacing:20;
}

object line_configuration:39 {
     conductor_B underground_line_conductor:4;
     conductor_N underground_line_conductor:4;
     spacing line_spacing:21;
}

object line_configuration:40 {
     conductor_A overhead_line_conductor:3;
     conductor_B overhead_line_conductor:3;
     conductor_N overhead_line_conductor:3;
     spacing line_spacing:19;
}

object line_configuration:41 {
     conductor_B underground_line_conductor:9;
     conductor_N underground_line_conductor:9;
     spacing line_spacing:21;
}

object line_configuration:42 {
     conductor_A underground_line_conductor:4;
     conductor_N underground_line_conductor:4;
     spacing line_spacing:22;
}

object line_configuration:43 {
     conductor_C underground_line_conductor:7;
     conductor_N underground_line_conductor:7;
     spacing line_spacing:20;
}

object line_configuration:44 {
     conductor_B overhead_line_conductor:8;
     conductor_C overhead_line_conductor:8;
     conductor_N overhead_line_conductor:8;
     spacing line_spacing:18;
}

object line_configuration:45 {
     conductor_A overhead_line_conductor:11;
     conductor_B overhead_line_conductor:11;
     conductor_C overhead_line_conductor:11;
     conductor_N overhead_line_conductor:11;
     spacing line_spacing:16;
}

object line_configuration:46 {
     conductor_A underground_line_conductor:4;
     conductor_B underground_line_conductor:4;
     conductor_C underground_line_conductor:4;
     conductor_N underground_line_conductor:4;
     spacing line_spacing:16;
}

object line_configuration:47 {
     conductor_B underground_line_conductor:7;
     conductor_N underground_line_conductor:7;
     spacing line_spacing:21;
}

object line_configuration:48 {
     conductor_A underground_line_conductor:9;
     conductor_N underground_line_conductor:9;
     spacing line_spacing:22;
}

object line_configuration:49 {
     conductor_B overhead_line_conductor:10;
     conductor_C overhead_line_conductor:10;
     conductor_N overhead_line_conductor:10;
     spacing line_spacing:18;
}

object line_configuration:50 {
     conductor_B underground_line_conductor:9;
     conductor_C underground_line_conductor:9;
     conductor_N underground_line_conductor:9;
     spacing line_spacing:18;
}

object line_configuration:51 {
     conductor_C underground_line_conductor:9;
     conductor_N underground_line_conductor:9;
     spacing line_spacing:20;
}

object line_configuration:52 {
     conductor_B underground_line_conductor:4;
     conductor_C underground_line_conductor:4;
     conductor_N underground_line_conductor:4;
     spacing line_spacing:18;
}

object line_configuration:53 {
     conductor_A underground_line_conductor:4;
     conductor_B underground_line_conductor:4;
     conductor_N underground_line_conductor:4;
     spacing line_spacing:19;
}

object line_configuration:54 {
     conductor_A underground_line_conductor:9;
     conductor_B underground_line_conductor:9;
     conductor_N underground_line_conductor:9;
     spacing line_spacing:19;
}

object line_configuration:55 {
     conductor_B overhead_line_conductor:8;
     conductor_N overhead_line_conductor:8;
     spacing line_spacing:21;
}

object line_configuration:56 {
     conductor_C overhead_line_conductor:3;
     conductor_N overhead_line_conductor:3;
     spacing line_spacing:20;
}

object line_configuration:57 {
     conductor_A overhead_line_conductor:12;
     conductor_B overhead_line_conductor:12;
     conductor_C overhead_line_conductor:12;
     conductor_N overhead_line_conductor:12;
     spacing line_spacing:16;
}

object line_configuration:58 {
     conductor_A underground_line_conductor:7;
     conductor_N underground_line_conductor:7;
     spacing line_spacing:22;
}

object line_configuration:59 {
     conductor_A overhead_line_conductor:10;
     conductor_B overhead_line_conductor:10;
     conductor_N overhead_line_conductor:10;
     spacing line_spacing:19;
}

object line_configuration:60 {
     conductor_A underground_line_conductor:13;
     conductor_B underground_line_conductor:13;
     conductor_C underground_line_conductor:13;
     conductor_N underground_line_conductor:13;
     spacing line_spacing:16;
}

object line_configuration:61 {
     conductor_A underground_line_conductor:13;
     conductor_B underground_line_conductor:13;
     conductor_C underground_line_conductor:13;
     conductor_N underground_line_conductor:13;
     spacing line_spacing:23;
}

object line_configuration:62 {
     conductor_A underground_line_conductor:14;
     conductor_B underground_line_conductor:14;
     conductor_C underground_line_conductor:14;
     conductor_N underground_line_conductor:14;
     spacing line_spacing:16;
}

object line_configuration:63 {
     conductor_A underground_line_conductor:7;
     conductor_C underground_line_conductor:7;
     conductor_N underground_line_conductor:7;
     spacing line_spacing:17;
}

object line_configuration:64 {
     conductor_A underground_line_conductor:7;
     conductor_B underground_line_conductor:7;
     conductor_N underground_line_conductor:7;
     spacing line_spacing:19;
}

object line_configuration:65 {
     conductor_A underground_line_conductor:9;
     conductor_B underground_line_conductor:9;
     conductor_C underground_line_conductor:9;
     conductor_N underground_line_conductor:9;
     spacing line_spacing:16;
}

object line_configuration:66 {
     conductor_A underground_line_conductor:15;
     conductor_B underground_line_conductor:15;
     conductor_C underground_line_conductor:15;
     conductor_N underground_line_conductor:15;
     spacing line_spacing:16;
}

object line_configuration:67 {
     conductor_B underground_line_conductor:14;
     conductor_N underground_line_conductor:14;
     spacing line_spacing:21;
}

object line_configuration:68 {
     conductor_A underground_line_conductor:14;
     conductor_C underground_line_conductor:14;
     conductor_N underground_line_conductor:14;
     spacing line_spacing:17;
}

object line_configuration:69 {
     conductor_C underground_line_conductor:14;
     conductor_N underground_line_conductor:14;
     spacing line_spacing:20;
}

object line_spacing:16 {
     distance_AB 37.0 in;
     distance_BC 37.0 in;
     distance_AC 37.0 in;
     distance_AN 37.0 in;
     distance_BN 37.0 in;
     distance_CN 37.0 in;
}

object line_spacing:17 {
     distance_AC 37.0 in;
     distance_AN 37.0 in;
     distance_CN 37.0 in;
}

object line_spacing:18 {
     distance_BC 37.0 in;
     distance_BN 37.0 in;
     distance_CN 37.0 in;
}

object line_spacing:19 {
     distance_AB 37.0 in;
     distance_AN 37.0 in;
     distance_BN 37.0 in;
}

object line_spacing:20 {
     distance_CN 37.0 in;
}

object line_spacing:21 {
     distance_BN 37.0 in;
}

object line_spacing:22 {
     distance_AN 37.0 in;
}

object line_spacing:23 {
     distance_AB 48.0 in;
     distance_BC 48.0 in;
     distance_AC 48.0 in;
     distance_AN 36.0 in;
     distance_BN 36.0 in;
     distance_CN 36.0 in;
}

object load:2070 {
     name R3-12-47-3_load_1;
     parent R3-12-47-3_meter_1;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 2102.3767+707.6037j;
     constant_power_B 2102.3767+707.6037j;
     constant_power_C 0+0j;
     nominal_voltage 480;
     load_class A;
}

object load:2071 {
     name R3-12-47-3_load_2;
     parent R3-12-47-3_meter_2;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2072 {
     name R3-12-47-3_load_3;
     parent R3-12-47-3_meter_3;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 0+0j;
     nominal_voltage 480;
     load_class A;
}

object load:2073 {
     name R3-12-47-3_load_4;
     parent R3-12-47-3_meter_4;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 0+0j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2074 {
     name R3-12-47-3_load_5;
     parent R3-12-47-3_meter_5;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 6956.7509+2341.4559j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2075 {
     name R3-12-47-3_load_6;
     parent R3-12-47-3_meter_6;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 4190.0561+1410.2606j;
     constant_power_C 4190.0561+1410.2606j;
     nominal_voltage 480;
     load_class A;
}

object load:2076 {
     name R3-12-47-3_load_7;
     parent R3-12-47-3_meter_7;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2077 {
     name R3-12-47-3_load_8;
     parent R3-12-47-3_meter_8;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 4190.0561+1410.2606j;
     constant_power_B 4190.0561+1410.2606j;
     constant_power_C 4190.0561+1410.2606j;
     nominal_voltage 480;
     load_class A;
}

object load:2078 {
     name R3-12-47-3_load_9;
     parent R3-12-47-3_meter_9;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 1376.0063+463.1269j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2079 {
     name R3-12-47-3_load_10;
     parent R3-12-47-3_meter_10;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2080 {
     name R3-12-47-3_load_11;
     parent R3-12-47-3_meter_11;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 2102.3767+707.6037j;
     constant_power_C 2102.3767+707.6037j;
     nominal_voltage 480;
     load_class A;
}

object load:2081 {
     name R3-12-47-3_load_12;
     parent R3-12-47-3_meter_12;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2082 {
     name R3-12-47-3_load_13;
     parent R3-12-47-3_meter_13;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 1376.0063+463.1269j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2083 {
     name R3-12-47-3_load_14;
     parent R3-12-47-3_meter_14;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2084 {
     name R3-12-47-3_load_15;
     parent R3-12-47-3_meter_15;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 1376.0063+463.1269j;
     constant_power_B 0+0j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2085 {
     name R3-12-47-3_load_16;
     parent R3-12-47-3_meter_16;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2086 {
     name R3-12-47-3_load_17;
     parent R3-12-47-3_meter_17;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 6964.1087+2343.9324j;
     constant_power_C 6964.1087+2343.9324j;
     nominal_voltage 480;
     load_class A;
}

object load:2087 {
     name R3-12-47-3_load_18;
     parent R3-12-47-3_meter_18;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 10458.7835+3520.1463j;
     constant_power_C 10458.7835+3520.1463j;
     nominal_voltage 480;
     load_class A;
}

object load:2088 {
     name R3-12-47-3_load_19;
     parent R3-12-47-3_meter_19;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2089 {
     name R3-12-47-3_load_20;
     parent R3-12-47-3_meter_20;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2090 {
     name R3-12-47-3_load_21;
     parent R3-12-47-3_meter_21;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2091 {
     name R3-12-47-3_load_22;
     parent R3-12-47-3_meter_22;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2092 {
     name R3-12-47-3_load_23;
     parent R3-12-47-3_meter_23;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2093 {
     name R3-12-47-3_load_24;
     parent R3-12-47-3_meter_24;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2094 {
     name R3-12-47-3_load_25;
     parent R3-12-47-3_meter_25;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2095 {
     name R3-12-47-3_load_26;
     parent R3-12-47-3_meter_26;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3482.0544+1171.9662j;
     constant_power_C 3482.0544+1171.9662j;
     nominal_voltage 480;
     load_class A;
}

object load:2096 {
     name R3-12-47-3_load_27;
     parent R3-12-47-3_meter_27;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 1376.0063+463.1269j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2097 {
     name R3-12-47-3_load_28;
     parent R3-12-47-3_meter_28;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2098 {
     name R3-12-47-3_load_29;
     parent R3-12-47-3_meter_29;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 10458.7835+3520.1463j;
     constant_power_C 10458.7835+3520.1463j;
     nominal_voltage 480;
     load_class A;
}

object load:2099 {
     name R3-12-47-3_load_30;
     parent R3-12-47-3_meter_30;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2100 {
     name R3-12-47-3_load_31;
     parent R3-12-47-3_meter_31;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2101 {
     name R3-12-47-3_load_32;
     parent R3-12-47-3_meter_32;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2102 {
     name R3-12-47-3_load_33;
     parent R3-12-47-3_meter_33;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2103 {
     name R3-12-47-3_load_34;
     parent R3-12-47-3_meter_34;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 0+0j;
     nominal_voltage 480;
     load_class A;
}

object load:2104 {
     name R3-12-47-3_load_35;
     parent R3-12-47-3_meter_35;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2105 {
     name R3-12-47-3_load_36;
     parent R3-12-47-3_meter_36;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2106 {
     name R3-12-47-3_load_37;
     parent R3-12-47-3_meter_37;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 0+0j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2107 {
     name R3-12-47-3_load_38;
     parent R3-12-47-3_meter_38;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 4190.0561+1410.2606j;
     constant_power_B 4190.0561+1410.2606j;
     constant_power_C 4190.0561+1410.2606j;
     nominal_voltage 480;
     load_class A;
}

object load:2108 {
     name R3-12-47-3_load_39;
     parent R3-12-47-3_meter_39;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2109 {
     name R3-12-47-3_load_40;
     parent R3-12-47-3_meter_40;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2110 {
     name R3-12-47-3_load_41;
     parent R3-12-47-3_meter_41;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 1376.0063+463.1269j;
     constant_power_B 0+0j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2111 {
     name R3-12-47-3_load_42;
     parent R3-12-47-3_meter_42;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2112 {
     name R3-12-47-3_load_43;
     parent R3-12-47-3_meter_43;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 13922.4777+4685.9329j;
     constant_power_B 13922.4777+4685.9329j;
     constant_power_C 13922.4777+4685.9329j;
     nominal_voltage 480;
     load_class A;
}

object load:2113 {
     name R3-12-47-3_load_44;
     parent R3-12-47-3_meter_44;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2114 {
     name R3-12-47-3_load_45;
     parent R3-12-47-3_meter_45;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2115 {
     name R3-12-47-3_load_46;
     parent R3-12-47-3_meter_46;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 0+0j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2116 {
     name R3-12-47-3_load_47;
     parent R3-12-47-3_meter_47;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 1376.0063+463.1269j;
     constant_power_B 0+0j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2117 {
     name R3-12-47-3_load_48;
     parent R3-12-47-3_meter_48;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 0+0j;
     constant_power_B 2102.3767+707.6037j;
     constant_power_C 2102.3767+707.6037j;
     nominal_voltage 480;
     load_class A;
}

object load:2118 {
     name R3-12-47-3_load_49;
     parent R3-12-47-3_meter_49;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2119 {
     name R3-12-47-3_load_50;
     parent R3-12-47-3_meter_50;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2120 {
     name R3-12-47-3_load_51;
     parent R3-12-47-3_meter_51;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 0+0j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2121 {
     name R3-12-47-3_load_52;
     parent R3-12-47-3_meter_52;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 0+0j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2122 {
     name R3-12-47-3_load_53;
     parent R3-12-47-3_meter_53;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 2790.3751+939.1655j;
     constant_power_B 2790.3751+939.1655j;
     constant_power_C 2790.3751+939.1655j;
     nominal_voltage 480;
     load_class A;
}

object load:2123 {
     name R3-12-47-3_load_54;
     parent R3-12-47-3_meter_54;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 0+0j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2124 {
     name R3-12-47-3_load_55;
     parent R3-12-47-3_meter_55;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 0+0j;
     constant_power_B 2102.3767+707.6037j;
     constant_power_C 2102.3767+707.6037j;
     nominal_voltage 480;
     load_class A;
}

object load:2125 {
     name R3-12-47-3_load_56;
     parent R3-12-47-3_meter_56;
     phases CN;
     voltage_C -3600+6235j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2126 {
     name R3-12-47-3_load_57;
     parent R3-12-47-3_meter_57;
     phases BN;
     voltage_B -3600-6235j;
     constant_power_B 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2127 {
     name R3-12-47-3_load_58;
     parent R3-12-47-3_meter_58;
     phases BN;
     voltage_B -3600-6235j;
     constant_power_B 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2128 {
     name R3-12-47-3_load_59;
     parent R3-12-47-3_meter_59;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2129 {
     name R3-12-47-3_load_60;
     parent R3-12-47-3_meter_60;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2130 {
     name R3-12-47-3_load_61;
     parent R3-12-47-3_meter_61;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2131 {
     name R3-12-47-3_load_62;
     parent R3-12-47-3_meter_62;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2132 {
     name R3-12-47-3_load_63;
     parent R3-12-47-3_meter_63;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 2790.3751+939.1655j;
     constant_power_B 2790.3751+939.1655j;
     constant_power_C 2790.3751+939.1655j;
     nominal_voltage 480;
     load_class A;
}

object load:2133 {
     name R3-12-47-3_load_64;
     parent R3-12-47-3_meter_64;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 0+0j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2134 {
     name R3-12-47-3_load_65;
     parent R3-12-47-3_meter_65;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2135 {
     name R3-12-47-3_load_66;
     parent R3-12-47-3_meter_66;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2136 {
     name R3-12-47-3_load_67;
     parent R3-12-47-3_meter_67;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 2102.3767+707.6037j;
     constant_power_B 2102.3767+707.6037j;
     nominal_voltage 480;
     load_class A;
}

object load:2137 {
     name R3-12-47-3_load_68;
     parent R3-12-47-3_meter_68;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2138 {
     name R3-12-47-3_load_69;
     parent R3-12-47-3_meter_69;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2139 {
     name R3-12-47-3_load_70;
     parent R3-12-47-3_meter_70;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 6956.7509+2341.4559j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2140 {
     name R3-12-47-3_load_71;
     parent R3-12-47-3_meter_71;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 20902.8902+7035.3527j;
     constant_power_B 20902.8902+7035.3527j;
     constant_power_C 20902.8902+7035.3527j;
     nominal_voltage 480;
     load_class A;
}

object load:2141 {
     name R3-12-47-3_load_72;
     parent R3-12-47-3_meter_72;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2142 {
     name R3-12-47-3_load_73;
     parent R3-12-47-3_meter_73;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 10458.7835+3520.1463j;
     constant_power_B 0+0j;
     constant_power_C 10458.7835+3520.1463j;
     nominal_voltage 480;
     load_class A;
}

object load:2143 {
     name R3-12-47-3_load_74;
     parent R3-12-47-3_meter_74;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2144 {
     name R3-12-47-3_load_75;
     parent R3-12-47-3_meter_75;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_B 6956.7509+2341.4559j;
     constant_power_C 0+0j;
     nominal_voltage 480;
     load_class A;
}

object load:2145 {
     name R3-12-47-3_load_76;
     parent R3-12-47-3_meter_76;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 0+0j;
     nominal_voltage 480;
     load_class A;
}

object load:2146 {
     name R3-12-47-3_load_77;
     parent R3-12-47-3_meter_77;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2147 {
     name R3-12-47-3_load_78;
     parent R3-12-47-3_meter_78;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 27859.6244+9376.803j;
     constant_power_B 27859.6244+9376.803j;
     constant_power_C 27859.6244+9376.803j;
     nominal_voltage 480;
     load_class A;
}

object load:2148 {
     name R3-12-47-3_load_79;
     parent R3-12-47-3_meter_79;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 6956.7509+2341.4559j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2149 {
     name R3-12-47-3_load_80;
     parent R3-12-47-3_meter_80;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 4190.0561+1410.2606j;
     constant_power_B 4190.0561+1410.2606j;
     constant_power_C 4190.0561+1410.2606j;
     nominal_voltage 480;
     load_class A;
}

object load:2150 {
     name R3-12-47-3_load_81;
     parent R3-12-47-3_meter_81;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 0+0j;
     nominal_voltage 480;
     load_class A;
}

object load:2151 {
     name R3-12-47-3_load_82;
     parent R3-12-47-3_meter_82;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 0+0j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2152 {
     name R3-12-47-3_load_83;
     parent R3-12-47-3_meter_83;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 4190.0561+1410.2606j;
     constant_power_B 4190.0561+1410.2606j;
     constant_power_C 4190.0561+1410.2606j;
     nominal_voltage 480;
     load_class A;
}

object load:2153 {
     name R3-12-47-3_load_84;
     parent R3-12-47-3_meter_84;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 6956.7509+2341.4559j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2154 {
     name R3-12-47-3_load_85;
     parent R3-12-47-3_meter_85;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 0+0j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2155 {
     name R3-12-47-3_load_86;
     parent R3-12-47-3_meter_86;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 6956.7509+2341.4559j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2156 {
     name R3-12-47-3_load_87;
     parent R3-12-47-3_meter_87;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_B 10458.7835+3520.1463j;
     constant_power_C 10458.7835+3520.1463j;
     nominal_voltage 480;
     load_class A;
}

object load:2157 {
     name R3-12-47-3_load_88;
     parent R3-12-47-3_meter_88;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2158 {
     name R3-12-47-3_load_89;
     parent R3-12-47-3_meter_89;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2159 {
     name R3-12-47-3_load_90;
     parent R3-12-47-3_meter_90;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2160 {
     name R3-12-47-3_load_91;
     parent R3-12-47-3_meter_91;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 1376.0063+463.1269j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2161 {
     name R3-12-47-3_load_92;
     parent R3-12-47-3_meter_92;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2162 {
     name R3-12-47-3_load_93;
     parent R3-12-47-3_meter_93;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2163 {
     name R3-12-47-3_load_94;
     parent R3-12-47-3_meter_94;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2164 {
     name R3-12-47-3_load_95;
     parent R3-12-47-3_meter_95;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2165 {
     name R3-12-47-3_load_96;
     parent R3-12-47-3_meter_96;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2166 {
     name R3-12-47-3_load_97;
     parent R3-12-47-3_meter_97;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2167 {
     name R3-12-47-3_load_98;
     parent R3-12-47-3_meter_98;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2168 {
     name R3-12-47-3_load_99;
     parent R3-12-47-3_meter_99;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_B 1376.0063+463.1269j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2169 {
     name R3-12-47-3_load_100;
     parent R3-12-47-3_meter_100;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_B 1376.0063+463.1269j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2170 {
     name R3-12-47-3_load_101;
     parent R3-12-47-3_meter_101;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_B 3478.3754+1170.728j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2171 {
     name R3-12-47-3_load_102;
     parent R3-12-47-3_meter_102;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     constant_power_A 1376.0063+463.1269j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2172 {
     name R3-12-47-3_load_103;
     parent R3-12-47-3_meter_103;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 6956.7509+2341.4559j;
     constant_power_B 6956.7509+2341.4559j;
     constant_power_C 6956.7509+2341.4559j;
     nominal_voltage 480;
     load_class A;
}

object load:2173 {
     name R3-12-47-3_load_104;
     parent R3-12-47-3_meter_104;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2174 {
     name R3-12-47-3_load_105;
     parent R3-12-47-3_meter_105;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_B 1376.0063+463.1269j;
     constant_power_C 1376.0063+463.1269j;
     nominal_voltage 480;
     load_class A;
}

object load:2175 {
     name R3-12-47-3_load_106;
     parent R3-12-47-3_meter_106;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 4190.0561+1410.2606j;
     constant_power_B 4190.0561+1410.2606j;
     constant_power_C 4190.0561+1410.2606j;
     nominal_voltage 480;
     load_class A;
}

object load:2176 {
     name R3-12-47-3_load_107;
     parent R3-12-47-3_meter_107;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 3478.3754+1170.728j;
     constant_power_B 0+0j;
     constant_power_C 3478.3754+1170.728j;
     nominal_voltage 480;
     load_class A;
}

object load:2177 {
     name R3-12-47-3_load_108;
     parent R3-12-47-3_meter_108;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     constant_power_A 69300+43000j;
     constant_power_B 69300+43000j;
     constant_power_C 69300+43000j;
     nominal_voltage 480;
     load_class R;
}

object meter:7053 {
     name R3-12-47-3_meter_1;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7054 {
     name R3-12-47-3_meter_2;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7055 {
     name R3-12-47-3_meter_3;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7056 {
     name R3-12-47-3_meter_4;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7057 {
     name R3-12-47-3_meter_5;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7058 {
     name R3-12-47-3_meter_6;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7059 {
     name R3-12-47-3_meter_7;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7060 {
     name R3-12-47-3_meter_8;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7061 {
     name R3-12-47-3_meter_9;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7062 {
     name R3-12-47-3_meter_10;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7063 {
     name R3-12-47-3_meter_11;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7064 {
     name R3-12-47-3_meter_12;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7065 {
     name R3-12-47-3_meter_13;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7066 {
     name R3-12-47-3_meter_14;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7067 {
     name R3-12-47-3_meter_15;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7068 {
     name R3-12-47-3_meter_16;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7069 {
     name R3-12-47-3_meter_17;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7070 {
     name R3-12-47-3_meter_18;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7071 {
     name R3-12-47-3_meter_19;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7072 {
     name R3-12-47-3_meter_20;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7073 {
     name R3-12-47-3_meter_21;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7074 {
     name R3-12-47-3_meter_22;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7075 {
     name R3-12-47-3_meter_23;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7076 {
     name R3-12-47-3_meter_24;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7077 {
     name R3-12-47-3_meter_25;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7078 {
     name R3-12-47-3_meter_26;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7079 {
     name R3-12-47-3_meter_27;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7080 {
     name R3-12-47-3_meter_28;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7081 {
     name R3-12-47-3_meter_29;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7082 {
     name R3-12-47-3_meter_30;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7083 {
     name R3-12-47-3_meter_31;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7084 {
     name R3-12-47-3_meter_32;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7085 {
     name R3-12-47-3_meter_33;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7086 {
     name R3-12-47-3_meter_34;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7087 {
     name R3-12-47-3_meter_35;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7088 {
     name R3-12-47-3_meter_36;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7089 {
     name R3-12-47-3_meter_37;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7090 {
     name R3-12-47-3_meter_38;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7091 {
     name R3-12-47-3_meter_39;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7092 {
     name R3-12-47-3_meter_40;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7093 {
     name R3-12-47-3_meter_41;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7094 {
     name R3-12-47-3_meter_42;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7095 {
     name R3-12-47-3_meter_43;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7096 {
     name R3-12-47-3_meter_44;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7097 {
     name R3-12-47-3_meter_45;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7098 {
     name R3-12-47-3_meter_46;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7099 {
     name R3-12-47-3_meter_47;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7100 {
     name R3-12-47-3_meter_48;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7101 {
     name R3-12-47-3_meter_49;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7102 {
     name R3-12-47-3_meter_50;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7103 {
     name R3-12-47-3_meter_51;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7104 {
     name R3-12-47-3_meter_52;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7105 {
     name R3-12-47-3_meter_53;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7106 {
     name R3-12-47-3_meter_54;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7107 {
     name R3-12-47-3_meter_55;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7108 {
     name R3-12-47-3_meter_56;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7109 {
     name R3-12-47-3_meter_57;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7110 {
     name R3-12-47-3_meter_58;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7111 {
     name R3-12-47-3_meter_59;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7112 {
     name R3-12-47-3_meter_60;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7113 {
     name R3-12-47-3_meter_61;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7114 {
     name R3-12-47-3_meter_62;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7115 {
     name R3-12-47-3_meter_63;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7116 {
     name R3-12-47-3_meter_64;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7117 {
     name R3-12-47-3_meter_65;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7118 {
     name R3-12-47-3_meter_66;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7119 {
     name R3-12-47-3_meter_67;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7120 {
     name R3-12-47-3_meter_68;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7121 {
     name R3-12-47-3_meter_69;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7122 {
     name R3-12-47-3_meter_70;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7123 {
     name R3-12-47-3_meter_71;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7124 {
     name R3-12-47-3_meter_72;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7125 {
     name R3-12-47-3_meter_73;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7126 {
     name R3-12-47-3_meter_74;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7127 {
     name R3-12-47-3_meter_75;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7128 {
     name R3-12-47-3_meter_76;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7129 {
     name R3-12-47-3_meter_77;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7130 {
     name R3-12-47-3_meter_78;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7131 {
     name R3-12-47-3_meter_79;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7132 {
     name R3-12-47-3_meter_80;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7133 {
     name R3-12-47-3_meter_81;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7134 {
     name R3-12-47-3_meter_82;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7135 {
     name R3-12-47-3_meter_83;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7136 {
     name R3-12-47-3_meter_84;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7137 {
     name R3-12-47-3_meter_85;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7138 {
     name R3-12-47-3_meter_86;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7139 {
     name R3-12-47-3_meter_87;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7140 {
     name R3-12-47-3_meter_88;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7141 {
     name R3-12-47-3_meter_89;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7142 {
     name R3-12-47-3_meter_90;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7143 {
     name R3-12-47-3_meter_91;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7144 {
     name R3-12-47-3_meter_92;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7145 {
     name R3-12-47-3_meter_93;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7146 {
     name R3-12-47-3_meter_94;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7147 {
     name R3-12-47-3_meter_95;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7148 {
     name R3-12-47-3_meter_96;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7149 {
     name R3-12-47-3_meter_97;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7150 {
     name R3-12-47-3_meter_98;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 480;
}

object meter:7151 {
     name R3-12-47-3_meter_99;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7152 {
     name R3-12-47-3_meter_100;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7153 {
     name R3-12-47-3_meter_101;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7154 {
     name R3-12-47-3_meter_102;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7155 {
     name R3-12-47-3_meter_103;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7156 {
     name R3-12-47-3_meter_104;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7157 {
     name R3-12-47-3_meter_105;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7158 {
     name R3-12-47-3_meter_106;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7159 {
     name R3-12-47-3_meter_107;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

object meter:7160 {
     name R3-12-47-3_meter_108;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 480;
}

// Meter at feeder
object meter:12600 {
     name R3-12-47-3_meter_109;
     phases ABCN;
     nominal_voltage 480;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
}

object node:70 {
     name R3-12-47-3_node_1;
     parent R3-12-47-3_meter_109;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:71 {
     name R3-12-47-3_node_2;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:72 {
     name R3-12-47-3_node_3;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:73 {
     name R3-12-47-3_node_4;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:74 {
     name R3-12-47-3_node_5;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:75 {
     name R3-12-47-3_node_6;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:76 {
     name R3-12-47-3_node_7;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:77 {
     name R3-12-47-3_node_8;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:78 {
     name R3-12-47-3_node_9;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:79 {
     name R3-12-47-3_node_10;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:80 {
     name R3-12-47-3_node_11;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:81 {
     name R3-12-47-3_node_12;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:82 {
     name R3-12-47-3_node_13;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:83 {
     name R3-12-47-3_node_14;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:84 {
     name R3-12-47-3_node_15;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:85 {
     name R3-12-47-3_node_16;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:86 {
     name R3-12-47-3_node_17;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:87 {
     name R3-12-47-3_node_18;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:88 {
     name R3-12-47-3_node_19;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:89 {
     name R3-12-47-3_node_20;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:90 {
     name R3-12-47-3_node_21;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:91 {
     name R3-12-47-3_node_22;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:92 {
     name R3-12-47-3_node_23;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:93 {
     name R3-12-47-3_node_24;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:94 {
     name R3-12-47-3_node_25;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:95 {
     name R3-12-47-3_node_26;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:96 {
     name R3-12-47-3_node_27;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:97 {
     name R3-12-47-3_node_28;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:98 {
     name R3-12-47-3_node_29;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:99 {
     name R3-12-47-3_node_30;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:100 {
     name R3-12-47-3_node_31;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:101 {
     name R3-12-47-3_node_32;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:102 {
     name R3-12-47-3_node_33;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:103 {
     name R3-12-47-3_node_34;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:104 {
     name R3-12-47-3_node_35;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:105 {
     name R3-12-47-3_node_36;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:106 {
     name R3-12-47-3_node_37;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:107 {
     name R3-12-47-3_node_38;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:108 {
     name R3-12-47-3_node_39;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:109 {
     name R3-12-47-3_node_40;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:110 {
     name R3-12-47-3_node_41;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:111 {
     name R3-12-47-3_node_42;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:112 {
     name R3-12-47-3_node_43;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:113 {
     name R3-12-47-3_node_44;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:114 {
     name R3-12-47-3_node_45;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:115 {
     name R3-12-47-3_node_46;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:116 {
     name R3-12-47-3_node_47;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:117 {
     name R3-12-47-3_node_48;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:118 {
     name R3-12-47-3_node_49;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:119 {
     name R3-12-47-3_node_50;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:120 {
     name R3-12-47-3_node_51;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:121 {
     name R3-12-47-3_node_52;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:122 {
     name R3-12-47-3_node_53;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:123 {
     name R3-12-47-3_node_54;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:124 {
     name R3-12-47-3_node_55;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:125 {
     name R3-12-47-3_node_56;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:126 {
     name R3-12-47-3_node_57;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:127 {
     name R3-12-47-3_node_58;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:128 {
     name R3-12-47-3_node_59;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:129 {
     name R3-12-47-3_node_60;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:130 {
     name R3-12-47-3_node_61;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:131 {
     name R3-12-47-3_node_62;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:132 {
     name R3-12-47-3_node_63;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:133 {
     name R3-12-47-3_node_64;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:134 {
     name R3-12-47-3_node_65;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:135 {
     name R3-12-47-3_node_66;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:136 {
     name R3-12-47-3_node_67;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:137 {
     name R3-12-47-3_node_68;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:138 {
     name R3-12-47-3_node_69;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:139 {
     name R3-12-47-3_node_70;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:140 {
     name R3-12-47-3_node_71;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:141 {
     name R3-12-47-3_node_72;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:142 {
     name R3-12-47-3_node_73;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:143 {
     name R3-12-47-3_node_74;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:144 {
     name R3-12-47-3_node_75;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:145 {
     name R3-12-47-3_node_76;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:146 {
     name R3-12-47-3_node_77;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:147 {
     name R3-12-47-3_node_78;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:148 {
     name R3-12-47-3_node_79;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:149 {
     name R3-12-47-3_node_80;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:150 {
     name R3-12-47-3_node_81;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:151 {
     name R3-12-47-3_node_82;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:152 {
     name R3-12-47-3_node_83;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:153 {
     name R3-12-47-3_node_84;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:154 {
     name R3-12-47-3_node_85;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:155 {
     name R3-12-47-3_node_86;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:156 {
     name R3-12-47-3_node_87;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:157 {
     name R3-12-47-3_node_88;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:158 {
     name R3-12-47-3_node_89;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:159 {
     name R3-12-47-3_node_90;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:160 {
     name R3-12-47-3_node_91;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:161 {
     name R3-12-47-3_node_92;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:162 {
     name R3-12-47-3_node_93;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:163 {
     name R3-12-47-3_node_94;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:164 {
     name R3-12-47-3_node_95;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:165 {
     name R3-12-47-3_node_96;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:166 {
     name R3-12-47-3_node_97;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:167 {
     name R3-12-47-3_node_98;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:168 {
     name R3-12-47-3_node_99;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:169 {
     name R3-12-47-3_node_100;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:170 {
     name R3-12-47-3_node_101;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:171 {
     name R3-12-47-3_node_102;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:172 {
     name R3-12-47-3_node_103;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:173 {
     name R3-12-47-3_node_104;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:174 {
     name R3-12-47-3_node_105;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:175 {
     name R3-12-47-3_node_106;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:176 {
     name R3-12-47-3_node_107;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:177 {
     name R3-12-47-3_node_108;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:178 {
     name R3-12-47-3_node_109;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:179 {
     name R3-12-47-3_node_110;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:180 {
     name R3-12-47-3_node_111;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:181 {
     name R3-12-47-3_node_112;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:182 {
     name R3-12-47-3_node_113;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:183 {
     name R3-12-47-3_node_114;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:184 {
     name R3-12-47-3_node_115;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:185 {
     name R3-12-47-3_node_116;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:186 {
     name R3-12-47-3_node_117;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:187 {
     name R3-12-47-3_node_118;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:188 {
     name R3-12-47-3_node_119;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:189 {
     name R3-12-47-3_node_120;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:190 {
     name R3-12-47-3_node_121;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:191 {
     name R3-12-47-3_node_122;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:192 {
     name R3-12-47-3_node_123;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:193 {
     name R3-12-47-3_node_124;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:194 {
     name R3-12-47-3_node_125;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:195 {
     name R3-12-47-3_node_126;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:196 {
     name R3-12-47-3_node_127;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:197 {
     name R3-12-47-3_node_128;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:198 {
     name R3-12-47-3_node_129;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:199 {
     name R3-12-47-3_node_130;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:200 {
     name R3-12-47-3_node_131;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:201 {
     name R3-12-47-3_node_132;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:202 {
     name R3-12-47-3_node_133;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:203 {
     name R3-12-47-3_node_134;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:204 {
     name R3-12-47-3_node_135;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:205 {
     name R3-12-47-3_node_136;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:206 {
     name R3-12-47-3_node_137;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:207 {
     name R3-12-47-3_node_138;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:208 {
     name R3-12-47-3_node_139;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:209 {
     name R3-12-47-3_node_140;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:210 {
     name R3-12-47-3_node_141;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:211 {
     name R3-12-47-3_node_142;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:212 {
     name R3-12-47-3_node_143;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:213 {
     name R3-12-47-3_node_144;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:214 {
     name R3-12-47-3_node_145;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:215 {
     name R3-12-47-3_node_146;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:216 {
     name R3-12-47-3_node_147;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:217 {
     name R3-12-47-3_node_148;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:218 {
     name R3-12-47-3_node_149;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:219 {
     name R3-12-47-3_node_150;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:220 {
     name R3-12-47-3_node_151;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:221 {
     name R3-12-47-3_node_152;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:222 {
     name R3-12-47-3_node_153;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:223 {
     name R3-12-47-3_node_154;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:224 {
     name R3-12-47-3_node_155;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:225 {
     name R3-12-47-3_node_156;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:226 {
     name R3-12-47-3_node_157;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:227 {
     name R3-12-47-3_node_158;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:228 {
     name R3-12-47-3_node_159;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:229 {
     name R3-12-47-3_node_160;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:230 {
     name R3-12-47-3_node_161;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:231 {
     name R3-12-47-3_node_162;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:232 {
     name R3-12-47-3_node_163;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:233 {
     name R3-12-47-3_node_164;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:234 {
     name R3-12-47-3_node_165;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:235 {
     name R3-12-47-3_node_166;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:236 {
     name R3-12-47-3_node_167;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:237 {
     name R3-12-47-3_node_168;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:238 {
     name R3-12-47-3_node_169;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:239 {
     name R3-12-47-3_node_170;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:240 {
     name R3-12-47-3_node_171;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:241 {
     name R3-12-47-3_node_172;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:242 {
     name R3-12-47-3_node_173;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:243 {
     name R3-12-47-3_node_174;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:244 {
     name R3-12-47-3_node_175;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:245 {
     name R3-12-47-3_node_176;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:246 {
     name R3-12-47-3_node_177;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:247 {
     name R3-12-47-3_node_178;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:248 {
     name R3-12-47-3_node_179;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:249 {
     name R3-12-47-3_node_180;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:250 {
     name R3-12-47-3_node_181;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:251 {
     name R3-12-47-3_node_182;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:252 {
     name R3-12-47-3_node_183;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:253 {
     name R3-12-47-3_node_184;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:254 {
     name R3-12-47-3_node_185;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:255 {
     name R3-12-47-3_node_186;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:256 {
     name R3-12-47-3_node_187;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:257 {
     name R3-12-47-3_node_188;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:258 {
     name R3-12-47-3_node_189;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:259 {
     name R3-12-47-3_node_190;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:260 {
     name R3-12-47-3_node_191;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:261 {
     name R3-12-47-3_node_192;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:262 {
     name R3-12-47-3_node_193;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:263 {
     name R3-12-47-3_node_194;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:264 {
     name R3-12-47-3_node_195;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:265 {
     name R3-12-47-3_node_196;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:266 {
     name R3-12-47-3_node_197;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:267 {
     name R3-12-47-3_node_198;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:268 {
     name R3-12-47-3_node_199;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:269 {
     name R3-12-47-3_node_200;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:270 {
     name R3-12-47-3_node_201;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:271 {
     name R3-12-47-3_node_202;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:272 {
     name R3-12-47-3_node_203;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:273 {
     name R3-12-47-3_node_204;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:274 {
     name R3-12-47-3_node_205;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:275 {
     name R3-12-47-3_node_206;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:276 {
     name R3-12-47-3_node_207;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:277 {
     name R3-12-47-3_node_208;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:278 {
     name R3-12-47-3_node_209;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:279 {
     name R3-12-47-3_node_210;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:280 {
     name R3-12-47-3_node_211;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:281 {
     name R3-12-47-3_node_212;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:282 {
     name R3-12-47-3_node_213;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:283 {
     name R3-12-47-3_node_214;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:284 {
     name R3-12-47-3_node_215;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:285 {
     name R3-12-47-3_node_216;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:286 {
     name R3-12-47-3_node_217;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:287 {
     name R3-12-47-3_node_218;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:288 {
     name R3-12-47-3_node_219;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:289 {
     name R3-12-47-3_node_220;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:290 {
     name R3-12-47-3_node_221;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:291 {
     name R3-12-47-3_node_222;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:292 {
     name R3-12-47-3_node_223;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:293 {
     name R3-12-47-3_node_224;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:294 {
     name R3-12-47-3_node_225;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:295 {
     name R3-12-47-3_node_226;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:296 {
     name R3-12-47-3_node_227;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:297 {
     name R3-12-47-3_node_228;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:298 {
     name R3-12-47-3_node_229;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:299 {
     name R3-12-47-3_node_230;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:300 {
     name R3-12-47-3_node_231;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:301 {
     name R3-12-47-3_node_232;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:302 {
     name R3-12-47-3_node_233;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:303 {
     name R3-12-47-3_node_234;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:304 {
     name R3-12-47-3_node_235;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:305 {
     name R3-12-47-3_node_236;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:306 {
     name R3-12-47-3_node_237;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:307 {
     name R3-12-47-3_node_238;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:308 {
     name R3-12-47-3_node_239;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:309 {
     name R3-12-47-3_node_240;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:310 {
     name R3-12-47-3_node_241;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:311 {
     name R3-12-47-3_node_242;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:312 {
     name R3-12-47-3_node_243;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:313 {
     name R3-12-47-3_node_244;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:314 {
     name R3-12-47-3_node_245;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:315 {
     name R3-12-47-3_node_246;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:316 {
     name R3-12-47-3_node_247;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:317 {
     name R3-12-47-3_node_248;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:318 {
     name R3-12-47-3_node_249;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:319 {
     name R3-12-47-3_node_250;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:320 {
     name R3-12-47-3_node_251;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:321 {
     name R3-12-47-3_node_252;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:322 {
     name R3-12-47-3_node_253;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:323 {
     name R3-12-47-3_node_254;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:324 {
     name R3-12-47-3_node_255;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:325 {
     name R3-12-47-3_node_256;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:326 {
     name R3-12-47-3_node_257;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:327 {
     name R3-12-47-3_node_258;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:328 {
     name R3-12-47-3_node_259;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:329 {
     name R3-12-47-3_node_260;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:330 {
     name R3-12-47-3_node_261;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:331 {
     name R3-12-47-3_node_262;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:332 {
     name R3-12-47-3_node_263;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:333 {
     name R3-12-47-3_node_264;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:334 {
     name R3-12-47-3_node_265;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:335 {
     name R3-12-47-3_node_266;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:336 {
     name R3-12-47-3_node_267;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:337 {
     name R3-12-47-3_node_268;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:338 {
     name R3-12-47-3_node_269;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:339 {
     name R3-12-47-3_node_270;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:340 {
     name R3-12-47-3_node_271;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:341 {
     name R3-12-47-3_node_272;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:342 {
     name R3-12-47-3_node_273;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:343 {
     name R3-12-47-3_node_274;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:344 {
     name R3-12-47-3_node_275;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:345 {
     name R3-12-47-3_node_276;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:346 {
     name R3-12-47-3_node_277;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:347 {
     name R3-12-47-3_node_278;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:348 {
     name R3-12-47-3_node_279;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:349 {
     name R3-12-47-3_node_280;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:350 {
     name R3-12-47-3_node_281;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:351 {
     name R3-12-47-3_node_282;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:352 {
     name R3-12-47-3_node_283;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:353 {
     name R3-12-47-3_node_284;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:354 {
     name R3-12-47-3_node_285;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:355 {
     name R3-12-47-3_node_286;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:356 {
     name R3-12-47-3_node_287;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:357 {
     name R3-12-47-3_node_288;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:358 {
     name R3-12-47-3_node_289;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:359 {
     name R3-12-47-3_node_290;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:360 {
     name R3-12-47-3_node_291;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:361 {
     name R3-12-47-3_node_292;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:362 {
     name R3-12-47-3_node_293;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:363 {
     name R3-12-47-3_node_294;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:364 {
     name R3-12-47-3_node_295;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:365 {
     name R3-12-47-3_node_296;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:366 {
     name R3-12-47-3_node_297;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:367 {
     name R3-12-47-3_node_298;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:368 {
     name R3-12-47-3_node_299;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:369 {
     name R3-12-47-3_node_300;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:370 {
     name R3-12-47-3_node_301;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:371 {
     name R3-12-47-3_node_302;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:372 {
     name R3-12-47-3_node_303;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:373 {
     name R3-12-47-3_node_304;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:374 {
     name R3-12-47-3_node_305;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:375 {
     name R3-12-47-3_node_306;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:376 {
     name R3-12-47-3_node_307;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:377 {
     name R3-12-47-3_node_308;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:378 {
     name R3-12-47-3_node_309;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:379 {
     name R3-12-47-3_node_310;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:380 {
     name R3-12-47-3_node_311;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:381 {
     name R3-12-47-3_node_312;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:382 {
     name R3-12-47-3_node_313;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:383 {
     name R3-12-47-3_node_314;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:384 {
     name R3-12-47-3_node_315;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:385 {
     name R3-12-47-3_node_316;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:386 {
     name R3-12-47-3_node_317;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:387 {
     name R3-12-47-3_node_318;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:388 {
     name R3-12-47-3_node_319;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:389 {
     name R3-12-47-3_node_320;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:390 {
     name R3-12-47-3_node_321;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:391 {
     name R3-12-47-3_node_322;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:392 {
     name R3-12-47-3_node_323;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:393 {
     name R3-12-47-3_node_324;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:394 {
     name R3-12-47-3_node_325;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:395 {
     name R3-12-47-3_node_326;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:396 {
     name R3-12-47-3_node_327;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:397 {
     name R3-12-47-3_node_328;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:398 {
     name R3-12-47-3_node_329;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:399 {
     name R3-12-47-3_node_330;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:400 {
     name R3-12-47-3_node_331;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:401 {
     name R3-12-47-3_node_332;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:402 {
     name R3-12-47-3_node_333;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:403 {
     name R3-12-47-3_node_334;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:404 {
     name R3-12-47-3_node_335;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:405 {
     name R3-12-47-3_node_336;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:406 {
     name R3-12-47-3_node_337;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:407 {
     name R3-12-47-3_node_338;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:408 {
     name R3-12-47-3_node_339;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:409 {
     name R3-12-47-3_node_340;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:410 {
     name R3-12-47-3_node_341;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:411 {
     name R3-12-47-3_node_342;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:412 {
     name R3-12-47-3_node_343;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:413 {
     name R3-12-47-3_node_344;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:414 {
     name R3-12-47-3_node_345;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:415 {
     name R3-12-47-3_node_346;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:416 {
     name R3-12-47-3_node_347;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:417 {
     name R3-12-47-3_node_348;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:418 {
     name R3-12-47-3_node_349;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:419 {
     name R3-12-47-3_node_350;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:420 {
     name R3-12-47-3_node_351;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:421 {
     name R3-12-47-3_node_352;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:422 {
     name R3-12-47-3_node_353;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:423 {
     name R3-12-47-3_node_354;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:424 {
     name R3-12-47-3_node_355;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:425 {
     name R3-12-47-3_node_356;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:426 {
     name R3-12-47-3_node_357;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:427 {
     name R3-12-47-3_node_358;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:428 {
     name R3-12-47-3_node_359;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:429 {
     name R3-12-47-3_node_360;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:430 {
     name R3-12-47-3_node_361;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:431 {
     name R3-12-47-3_node_362;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:432 {
     name R3-12-47-3_node_363;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:433 {
     name R3-12-47-3_node_364;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:434 {
     name R3-12-47-3_node_365;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:435 {
     name R3-12-47-3_node_366;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:436 {
     name R3-12-47-3_node_367;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:437 {
     name R3-12-47-3_node_368;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:438 {
     name R3-12-47-3_node_369;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:439 {
     name R3-12-47-3_node_370;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:440 {
     name R3-12-47-3_node_371;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:441 {
     name R3-12-47-3_node_372;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:442 {
     name R3-12-47-3_node_373;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:443 {
     name R3-12-47-3_node_374;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:444 {
     name R3-12-47-3_node_375;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:445 {
     name R3-12-47-3_node_376;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:446 {
     name R3-12-47-3_node_377;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:447 {
     name R3-12-47-3_node_378;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:448 {
     name R3-12-47-3_node_379;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:449 {
     name R3-12-47-3_node_380;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:450 {
     name R3-12-47-3_node_381;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:451 {
     name R3-12-47-3_node_382;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:452 {
     name R3-12-47-3_node_383;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:453 {
     name R3-12-47-3_node_384;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:454 {
     name R3-12-47-3_node_385;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:455 {
     name R3-12-47-3_node_386;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:456 {
     name R3-12-47-3_node_387;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:457 {
     name R3-12-47-3_node_388;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:458 {
     name R3-12-47-3_node_389;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:459 {
     name R3-12-47-3_node_390;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:460 {
     name R3-12-47-3_node_391;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:461 {
     name R3-12-47-3_node_392;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:462 {
     name R3-12-47-3_node_393;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:463 {
     name R3-12-47-3_node_394;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:464 {
     name R3-12-47-3_node_395;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:465 {
     name R3-12-47-3_node_396;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:466 {
     name R3-12-47-3_node_397;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:467 {
     name R3-12-47-3_node_398;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:468 {
     name R3-12-47-3_node_399;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:469 {
     name R3-12-47-3_node_400;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:470 {
     name R3-12-47-3_node_401;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:471 {
     name R3-12-47-3_node_402;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:472 {
     name R3-12-47-3_node_403;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:473 {
     name R3-12-47-3_node_404;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:474 {
     name R3-12-47-3_node_405;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:475 {
     name R3-12-47-3_node_406;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:476 {
     name R3-12-47-3_node_407;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:477 {
     name R3-12-47-3_node_408;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:478 {
     name R3-12-47-3_node_409;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:479 {
     name R3-12-47-3_node_410;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:480 {
     name R3-12-47-3_node_411;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:481 {
     name R3-12-47-3_node_412;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:482 {
     name R3-12-47-3_node_413;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:483 {
     name R3-12-47-3_node_414;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:484 {
     name R3-12-47-3_node_415;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:485 {
     name R3-12-47-3_node_416;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:486 {
     name R3-12-47-3_node_417;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:487 {
     name R3-12-47-3_node_418;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:488 {
     name R3-12-47-3_node_419;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:489 {
     name R3-12-47-3_node_420;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:490 {
     name R3-12-47-3_node_421;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:491 {
     name R3-12-47-3_node_422;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:492 {
     name R3-12-47-3_node_423;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:493 {
     name R3-12-47-3_node_424;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:494 {
     name R3-12-47-3_node_425;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:495 {
     name R3-12-47-3_node_426;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:496 {
     name R3-12-47-3_node_427;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:497 {
     name R3-12-47-3_node_428;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:498 {
     name R3-12-47-3_node_429;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:499 {
     name R3-12-47-3_node_430;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:500 {
     name R3-12-47-3_node_431;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:501 {
     name R3-12-47-3_node_432;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:502 {
     name R3-12-47-3_node_433;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:503 {
     name R3-12-47-3_node_434;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:504 {
     name R3-12-47-3_node_435;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:505 {
     name R3-12-47-3_node_436;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:506 {
     name R3-12-47-3_node_437;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:507 {
     name R3-12-47-3_node_438;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:508 {
     name R3-12-47-3_node_439;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:509 {
     name R3-12-47-3_node_440;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:510 {
     name R3-12-47-3_node_441;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:511 {
     name R3-12-47-3_node_442;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:512 {
     name R3-12-47-3_node_443;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:513 {
     name R3-12-47-3_node_444;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:514 {
     name R3-12-47-3_node_445;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:515 {
     name R3-12-47-3_node_446;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:516 {
     name R3-12-47-3_node_447;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:517 {
     name R3-12-47-3_node_448;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:518 {
     name R3-12-47-3_node_449;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:519 {
     name R3-12-47-3_node_450;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:520 {
     name R3-12-47-3_node_451;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:521 {
     name R3-12-47-3_node_452;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:522 {
     name R3-12-47-3_node_453;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:523 {
     name R3-12-47-3_node_454;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:524 {
     name R3-12-47-3_node_455;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:525 {
     name R3-12-47-3_node_456;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:526 {
     name R3-12-47-3_node_457;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:527 {
     name R3-12-47-3_node_458;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:528 {
     name R3-12-47-3_node_459;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:529 {
     name R3-12-47-3_node_460;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:530 {
     name R3-12-47-3_node_461;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:531 {
     name R3-12-47-3_node_462;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:532 {
     name R3-12-47-3_node_463;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:533 {
     name R3-12-47-3_node_464;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:534 {
     name R3-12-47-3_node_465;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:535 {
     name R3-12-47-3_node_466;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:536 {
     name R3-12-47-3_node_467;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:537 {
     name R3-12-47-3_node_468;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:538 {
     name R3-12-47-3_node_469;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:539 {
     name R3-12-47-3_node_470;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:540 {
     name R3-12-47-3_node_471;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:541 {
     name R3-12-47-3_node_472;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:542 {
     name R3-12-47-3_node_473;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:543 {
     name R3-12-47-3_node_474;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:544 {
     name R3-12-47-3_node_475;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:545 {
     name R3-12-47-3_node_476;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:546 {
     name R3-12-47-3_node_477;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:547 {
     name R3-12-47-3_node_478;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:548 {
     name R3-12-47-3_node_479;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:549 {
     name R3-12-47-3_node_480;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:550 {
     name R3-12-47-3_node_481;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:551 {
     name R3-12-47-3_node_482;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:552 {
     name R3-12-47-3_node_483;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:553 {
     name R3-12-47-3_node_484;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:554 {
     name R3-12-47-3_node_485;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:555 {
     name R3-12-47-3_node_486;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:556 {
     name R3-12-47-3_node_487;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:557 {
     name R3-12-47-3_node_488;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:558 {
     name R3-12-47-3_node_489;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:559 {
     name R3-12-47-3_node_490;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:560 {
     name R3-12-47-3_node_491;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:561 {
     name R3-12-47-3_node_492;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:562 {
     name R3-12-47-3_node_493;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:563 {
     name R3-12-47-3_node_494;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:564 {
     name R3-12-47-3_node_495;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:565 {
     name R3-12-47-3_node_496;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:566 {
     name R3-12-47-3_node_497;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:567 {
     name R3-12-47-3_node_498;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:568 {
     name R3-12-47-3_node_499;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:569 {
     name R3-12-47-3_node_500;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:570 {
     name R3-12-47-3_node_501;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:571 {
     name R3-12-47-3_node_502;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:572 {
     name R3-12-47-3_node_503;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:573 {
     name R3-12-47-3_node_504;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:574 {
     name R3-12-47-3_node_505;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:575 {
     name R3-12-47-3_node_506;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:576 {
     name R3-12-47-3_node_507;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:577 {
     name R3-12-47-3_node_508;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:578 {
     name R3-12-47-3_node_509;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:579 {
     name R3-12-47-3_node_510;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:580 {
     name R3-12-47-3_node_511;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:581 {
     name R3-12-47-3_node_512;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:582 {
     name R3-12-47-3_node_513;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:583 {
     name R3-12-47-3_node_514;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:584 {
     name R3-12-47-3_node_515;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:585 {
     name R3-12-47-3_node_516;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:586 {
     name R3-12-47-3_node_517;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:587 {
     name R3-12-47-3_node_518;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:588 {
     name R3-12-47-3_node_519;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:589 {
     name R3-12-47-3_node_520;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:590 {
     name R3-12-47-3_node_521;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:591 {
     name R3-12-47-3_node_522;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:592 {
     name R3-12-47-3_node_523;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:593 {
     name R3-12-47-3_node_524;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:594 {
     name R3-12-47-3_node_525;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:595 {
     name R3-12-47-3_node_526;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:596 {
     name R3-12-47-3_node_527;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:597 {
     name R3-12-47-3_node_528;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:598 {
     name R3-12-47-3_node_529;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:599 {
     name R3-12-47-3_node_530;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:600 {
     name R3-12-47-3_node_531;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:601 {
     name R3-12-47-3_node_532;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:602 {
     name R3-12-47-3_node_533;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:603 {
     name R3-12-47-3_node_534;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:604 {
     name R3-12-47-3_node_535;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:605 {
     name R3-12-47-3_node_536;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:606 {
     name R3-12-47-3_node_537;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:607 {
     name R3-12-47-3_node_538;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:608 {
     name R3-12-47-3_node_539;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:609 {
     name R3-12-47-3_node_540;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:610 {
     name R3-12-47-3_node_541;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:611 {
     name R3-12-47-3_node_542;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:612 {
     name R3-12-47-3_node_543;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:613 {
     name R3-12-47-3_node_544;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:614 {
     name R3-12-47-3_node_545;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:615 {
     name R3-12-47-3_node_546;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:616 {
     name R3-12-47-3_node_547;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:617 {
     name R3-12-47-3_node_548;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:618 {
     name R3-12-47-3_node_549;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:619 {
     name R3-12-47-3_node_550;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:620 {
     name R3-12-47-3_node_551;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:621 {
     name R3-12-47-3_node_552;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:622 {
     name R3-12-47-3_node_553;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:623 {
     name R3-12-47-3_node_554;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:624 {
     name R3-12-47-3_node_555;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:625 {
     name R3-12-47-3_node_556;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:626 {
     name R3-12-47-3_node_557;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:627 {
     name R3-12-47-3_node_558;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:628 {
     name R3-12-47-3_node_559;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:629 {
     name R3-12-47-3_node_560;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:630 {
     name R3-12-47-3_node_561;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:631 {
     name R3-12-47-3_node_562;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:632 {
     name R3-12-47-3_node_563;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:633 {
     name R3-12-47-3_node_564;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:634 {
     name R3-12-47-3_node_565;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:635 {
     name R3-12-47-3_node_566;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:636 {
     name R3-12-47-3_node_567;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:637 {
     name R3-12-47-3_node_568;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:638 {
     name R3-12-47-3_node_569;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:639 {
     name R3-12-47-3_node_570;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:640 {
     name R3-12-47-3_node_571;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:641 {
     name R3-12-47-3_node_572;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:642 {
     name R3-12-47-3_node_573;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:643 {
     name R3-12-47-3_node_574;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:644 {
     name R3-12-47-3_node_575;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:645 {
     name R3-12-47-3_node_576;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:646 {
     name R3-12-47-3_node_577;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:647 {
     name R3-12-47-3_node_578;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:648 {
     name R3-12-47-3_node_579;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:649 {
     name R3-12-47-3_node_580;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:650 {
     name R3-12-47-3_node_581;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:651 {
     name R3-12-47-3_node_582;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:652 {
     name R3-12-47-3_node_583;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:653 {
     name R3-12-47-3_node_584;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:654 {
     name R3-12-47-3_node_585;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:655 {
     name R3-12-47-3_node_586;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:656 {
     name R3-12-47-3_node_587;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:657 {
     name R3-12-47-3_node_588;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:658 {
     name R3-12-47-3_node_589;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:659 {
     name R3-12-47-3_node_590;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:660 {
     name R3-12-47-3_node_591;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:661 {
     name R3-12-47-3_node_592;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:662 {
     name R3-12-47-3_node_593;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:663 {
     name R3-12-47-3_node_594;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:664 {
     name R3-12-47-3_node_595;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:665 {
     name R3-12-47-3_node_596;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:666 {
     name R3-12-47-3_node_597;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:667 {
     name R3-12-47-3_node_598;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:668 {
     name R3-12-47-3_node_599;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:669 {
     name R3-12-47-3_node_600;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:670 {
     name R3-12-47-3_node_601;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:671 {
     name R3-12-47-3_node_602;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:672 {
     name R3-12-47-3_node_603;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:673 {
     name R3-12-47-3_node_604;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:674 {
     name R3-12-47-3_node_605;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:675 {
     name R3-12-47-3_node_606;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:676 {
     name R3-12-47-3_node_607;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:677 {
     name R3-12-47-3_node_608;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:678 {
     name R3-12-47-3_node_609;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:679 {
     name R3-12-47-3_node_610;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:680 {
     name R3-12-47-3_node_611;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:681 {
     name R3-12-47-3_node_612;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:682 {
     name R3-12-47-3_node_613;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:683 {
     name R3-12-47-3_node_614;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:684 {
     name R3-12-47-3_node_615;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:685 {
     name R3-12-47-3_node_616;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:686 {
     name R3-12-47-3_node_617;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:687 {
     name R3-12-47-3_node_618;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:688 {
     name R3-12-47-3_node_619;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:689 {
     name R3-12-47-3_node_620;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:690 {
     name R3-12-47-3_node_621;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:691 {
     name R3-12-47-3_node_622;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:692 {
     name R3-12-47-3_node_623;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:693 {
     name R3-12-47-3_node_624;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:694 {
     name R3-12-47-3_node_625;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:695 {
     name R3-12-47-3_node_626;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:696 {
     name R3-12-47-3_node_627;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:697 {
     name R3-12-47-3_node_628;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:698 {
     name R3-12-47-3_node_629;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:699 {
     name R3-12-47-3_node_630;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:700 {
     name R3-12-47-3_node_631;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:701 {
     name R3-12-47-3_node_632;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:702 {
     name R3-12-47-3_node_633;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:703 {
     name R3-12-47-3_node_634;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:704 {
     name R3-12-47-3_node_635;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:705 {
     name R3-12-47-3_node_636;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:706 {
     name R3-12-47-3_node_637;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:707 {
     name R3-12-47-3_node_638;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:708 {
     name R3-12-47-3_node_639;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:709 {
     name R3-12-47-3_node_640;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:710 {
     name R3-12-47-3_node_641;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:711 {
     name R3-12-47-3_node_642;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:712 {
     name R3-12-47-3_node_643;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:713 {
     name R3-12-47-3_node_644;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:714 {
     name R3-12-47-3_node_645;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:715 {
     name R3-12-47-3_node_646;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:716 {
     name R3-12-47-3_node_647;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:717 {
     name R3-12-47-3_node_648;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:718 {
     name R3-12-47-3_node_649;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:719 {
     name R3-12-47-3_node_650;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:720 {
     name R3-12-47-3_node_651;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:721 {
     name R3-12-47-3_node_652;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:722 {
     name R3-12-47-3_node_653;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:723 {
     name R3-12-47-3_node_654;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:724 {
     name R3-12-47-3_node_655;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:725 {
     name R3-12-47-3_node_656;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:726 {
     name R3-12-47-3_node_657;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:727 {
     name R3-12-47-3_node_658;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:728 {
     name R3-12-47-3_node_659;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:729 {
     name R3-12-47-3_node_660;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:730 {
     name R3-12-47-3_node_661;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:731 {
     name R3-12-47-3_node_662;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:732 {
     name R3-12-47-3_node_663;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:733 {
     name R3-12-47-3_node_664;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:734 {
     name R3-12-47-3_node_665;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:735 {
     name R3-12-47-3_node_666;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:736 {
     name R3-12-47-3_node_667;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:737 {
     name R3-12-47-3_node_668;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:738 {
     name R3-12-47-3_node_669;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:739 {
     name R3-12-47-3_node_670;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:740 {
     name R3-12-47-3_node_671;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:741 {
     name R3-12-47-3_node_672;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:742 {
     name R3-12-47-3_node_673;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:743 {
     name R3-12-47-3_node_674;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:744 {
     name R3-12-47-3_node_675;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:745 {
     name R3-12-47-3_node_676;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:746 {
     name R3-12-47-3_node_677;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:747 {
     name R3-12-47-3_node_678;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:748 {
     name R3-12-47-3_node_679;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:749 {
     name R3-12-47-3_node_680;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:750 {
     name R3-12-47-3_node_681;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:751 {
     name R3-12-47-3_node_682;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:752 {
     name R3-12-47-3_node_683;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:753 {
     name R3-12-47-3_node_684;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:754 {
     name R3-12-47-3_node_685;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:755 {
     name R3-12-47-3_node_686;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:756 {
     name R3-12-47-3_node_687;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:757 {
     name R3-12-47-3_node_688;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:758 {
     name R3-12-47-3_node_689;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:759 {
     name R3-12-47-3_node_690;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:760 {
     name R3-12-47-3_node_691;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:761 {
     name R3-12-47-3_node_692;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:762 {
     name R3-12-47-3_node_693;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:763 {
     name R3-12-47-3_node_694;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:764 {
     name R3-12-47-3_node_695;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:765 {
     name R3-12-47-3_node_696;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:766 {
     name R3-12-47-3_node_697;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:767 {
     name R3-12-47-3_node_698;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:768 {
     name R3-12-47-3_node_699;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:769 {
     name R3-12-47-3_node_700;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:770 {
     name R3-12-47-3_node_701;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:771 {
     name R3-12-47-3_node_702;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:772 {
     name R3-12-47-3_node_703;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:773 {
     name R3-12-47-3_node_704;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:774 {
     name R3-12-47-3_node_705;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:775 {
     name R3-12-47-3_node_706;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:776 {
     name R3-12-47-3_node_707;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:777 {
     name R3-12-47-3_node_708;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:778 {
     name R3-12-47-3_node_709;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:779 {
     name R3-12-47-3_node_710;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:780 {
     name R3-12-47-3_node_711;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:781 {
     name R3-12-47-3_node_712;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:782 {
     name R3-12-47-3_node_713;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:783 {
     name R3-12-47-3_node_714;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:784 {
     name R3-12-47-3_node_715;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:785 {
     name R3-12-47-3_node_716;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:786 {
     name R3-12-47-3_node_717;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:787 {
     name R3-12-47-3_node_718;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:788 {
     name R3-12-47-3_node_719;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:789 {
     name R3-12-47-3_node_720;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:790 {
     name R3-12-47-3_node_721;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:791 {
     name R3-12-47-3_node_722;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:792 {
     name R3-12-47-3_node_723;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:793 {
     name R3-12-47-3_node_724;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:794 {
     name R3-12-47-3_node_725;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:795 {
     name R3-12-47-3_node_726;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:796 {
     name R3-12-47-3_node_727;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:797 {
     name R3-12-47-3_node_728;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:798 {
     name R3-12-47-3_node_729;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:799 {
     name R3-12-47-3_node_730;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:800 {
     name R3-12-47-3_node_731;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:801 {
     name R3-12-47-3_node_732;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:802 {
     name R3-12-47-3_node_733;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:803 {
     name R3-12-47-3_node_734;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:804 {
     name R3-12-47-3_node_735;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:805 {
     name R3-12-47-3_node_736;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:806 {
     name R3-12-47-3_node_737;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:807 {
     name R3-12-47-3_node_738;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:808 {
     name R3-12-47-3_node_739;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:809 {
     name R3-12-47-3_node_740;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:810 {
     name R3-12-47-3_node_741;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:811 {
     name R3-12-47-3_node_742;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:812 {
     name R3-12-47-3_node_743;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:813 {
     name R3-12-47-3_node_744;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:814 {
     name R3-12-47-3_node_745;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:815 {
     name R3-12-47-3_node_746;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:816 {
     name R3-12-47-3_node_747;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:817 {
     name R3-12-47-3_node_748;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:818 {
     name R3-12-47-3_node_749;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:819 {
     name R3-12-47-3_node_750;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:820 {
     name R3-12-47-3_node_751;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:821 {
     name R3-12-47-3_node_752;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:822 {
     name R3-12-47-3_node_753;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:823 {
     name R3-12-47-3_node_754;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:824 {
     name R3-12-47-3_node_755;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:825 {
     name R3-12-47-3_node_756;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:826 {
     name R3-12-47-3_node_757;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:827 {
     name R3-12-47-3_node_758;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:828 {
     name R3-12-47-3_node_759;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:829 {
     name R3-12-47-3_node_760;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:830 {
     name R3-12-47-3_node_761;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:831 {
     name R3-12-47-3_node_762;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:832 {
     name R3-12-47-3_node_763;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:833 {
     name R3-12-47-3_node_764;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:834 {
     name R3-12-47-3_node_765;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:835 {
     name R3-12-47-3_node_766;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:836 {
     name R3-12-47-3_node_767;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:837 {
     name R3-12-47-3_node_768;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:838 {
     name R3-12-47-3_node_769;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:839 {
     name R3-12-47-3_node_770;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:840 {
     name R3-12-47-3_node_771;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:841 {
     name R3-12-47-3_node_772;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:842 {
     name R3-12-47-3_node_773;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:843 {
     name R3-12-47-3_node_774;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:844 {
     name R3-12-47-3_node_775;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:845 {
     name R3-12-47-3_node_776;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:846 {
     name R3-12-47-3_node_777;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:847 {
     name R3-12-47-3_node_778;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:848 {
     name R3-12-47-3_node_779;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:849 {
     name R3-12-47-3_node_780;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:850 {
     name R3-12-47-3_node_781;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:851 {
     name R3-12-47-3_node_782;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:852 {
     name R3-12-47-3_node_783;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:853 {
     name R3-12-47-3_node_784;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:854 {
     name R3-12-47-3_node_785;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:855 {
     name R3-12-47-3_node_786;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:856 {
     name R3-12-47-3_node_787;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:857 {
     name R3-12-47-3_node_788;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:858 {
     name R3-12-47-3_node_789;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:859 {
     name R3-12-47-3_node_790;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:860 {
     name R3-12-47-3_node_791;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:861 {
     name R3-12-47-3_node_792;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:862 {
     name R3-12-47-3_node_793;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:863 {
     name R3-12-47-3_node_794;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:864 {
     name R3-12-47-3_node_795;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:865 {
     name R3-12-47-3_node_796;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:866 {
     name R3-12-47-3_node_797;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:867 {
     name R3-12-47-3_node_798;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:868 {
     name R3-12-47-3_node_799;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:869 {
     name R3-12-47-3_node_800;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:870 {
     name R3-12-47-3_node_801;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:871 {
     name R3-12-47-3_node_802;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:872 {
     name R3-12-47-3_node_803;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:873 {
     name R3-12-47-3_node_804;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:874 {
     name R3-12-47-3_node_805;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:875 {
     name R3-12-47-3_node_806;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:876 {
     name R3-12-47-3_node_807;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:877 {
     name R3-12-47-3_node_808;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:878 {
     name R3-12-47-3_node_809;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:879 {
     name R3-12-47-3_node_810;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:880 {
     name R3-12-47-3_node_811;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:881 {
     name R3-12-47-3_node_812;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:882 {
     name R3-12-47-3_node_813;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:883 {
     name R3-12-47-3_node_814;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:884 {
     name R3-12-47-3_node_815;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:885 {
     name R3-12-47-3_node_816;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:886 {
     name R3-12-47-3_node_817;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:887 {
     name R3-12-47-3_node_818;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:888 {
     name R3-12-47-3_node_819;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:889 {
     name R3-12-47-3_node_820;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:890 {
     name R3-12-47-3_node_821;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:891 {
     name R3-12-47-3_node_822;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:892 {
     name R3-12-47-3_node_823;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:893 {
     name R3-12-47-3_node_824;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:894 {
     name R3-12-47-3_node_825;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:895 {
     name R3-12-47-3_node_826;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:896 {
     name R3-12-47-3_node_827;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:897 {
     name R3-12-47-3_node_828;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:898 {
     name R3-12-47-3_node_829;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:899 {
     name R3-12-47-3_node_830;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:900 {
     name R3-12-47-3_node_831;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:901 {
     name R3-12-47-3_node_832;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:902 {
     name R3-12-47-3_node_833;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:903 {
     name R3-12-47-3_node_834;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:904 {
     name R3-12-47-3_node_835;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:905 {
     name R3-12-47-3_node_836;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:906 {
     name R3-12-47-3_node_837;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:907 {
     name R3-12-47-3_node_838;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:908 {
     name R3-12-47-3_node_839;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:909 {
     name R3-12-47-3_node_840;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:910 {
     name R3-12-47-3_node_841;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:911 {
     name R3-12-47-3_node_842;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:912 {
     name R3-12-47-3_node_843;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:913 {
     name R3-12-47-3_node_844;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:914 {
     name R3-12-47-3_node_845;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:915 {
     name R3-12-47-3_node_846;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:916 {
     name R3-12-47-3_node_847;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:917 {
     name R3-12-47-3_node_848;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:918 {
     name R3-12-47-3_node_849;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:919 {
     name R3-12-47-3_node_850;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:920 {
     name R3-12-47-3_node_851;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:921 {
     name R3-12-47-3_node_852;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:922 {
     name R3-12-47-3_node_853;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:923 {
     name R3-12-47-3_node_854;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:924 {
     name R3-12-47-3_node_855;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:925 {
     name R3-12-47-3_node_856;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:926 {
     name R3-12-47-3_node_857;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:927 {
     name R3-12-47-3_node_858;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:928 {
     name R3-12-47-3_node_859;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:929 {
     name R3-12-47-3_node_860;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:930 {
     name R3-12-47-3_node_861;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:931 {
     name R3-12-47-3_node_862;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:932 {
     name R3-12-47-3_node_863;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:933 {
     name R3-12-47-3_node_864;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:934 {
     name R3-12-47-3_node_865;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:935 {
     name R3-12-47-3_node_866;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:936 {
     name R3-12-47-3_node_867;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:937 {
     name R3-12-47-3_node_868;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:938 {
     name R3-12-47-3_node_869;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:939 {
     name R3-12-47-3_node_870;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:940 {
     name R3-12-47-3_node_871;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:9999 {
     name R3-12-47-3_node_871_2;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:941 {
     name R3-12-47-3_node_872;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:942 {
     name R3-12-47-3_node_873;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:943 {
     name R3-12-47-3_node_874;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:944 {
     name R3-12-47-3_node_875;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:945 {
     name R3-12-47-3_node_876;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:946 {
     name R3-12-47-3_node_877;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:947 {
     name R3-12-47-3_node_878;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:948 {
     name R3-12-47-3_node_879;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:949 {
     name R3-12-47-3_node_880;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:950 {
     name R3-12-47-3_node_881;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:951 {
     name R3-12-47-3_node_882;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:952 {
     name R3-12-47-3_node_883;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:953 {
     name R3-12-47-3_node_884;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:954 {
     name R3-12-47-3_node_885;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}



object node:955 {
     name R3-12-47-3_node_886;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:956 {
     name R3-12-47-3_node_887;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:957 {
     name R3-12-47-3_node_888;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:958 {
     name R3-12-47-3_node_889;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:959 {
     name R3-12-47-3_node_890;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:960 {
     name R3-12-47-3_node_891;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:961 {
     name R3-12-47-3_node_892;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:962 {
     name R3-12-47-3_node_893;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:963 {
     name R3-12-47-3_node_894;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:964 {
     name R3-12-47-3_node_895;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:965 {
     name R3-12-47-3_node_896;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:966 {
     name R3-12-47-3_node_897;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:967 {
     name R3-12-47-3_node_898;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:968 {
     name R3-12-47-3_node_899;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:969 {
     name R3-12-47-3_node_900;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:970 {
     name R3-12-47-3_node_901;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:971 {
     name R3-12-47-3_node_902;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:972 {
     name R3-12-47-3_node_903;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:973 {
     name R3-12-47-3_node_904;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:974 {
     name R3-12-47-3_node_905;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:975 {
     name R3-12-47-3_node_906;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:976 {
     name R3-12-47-3_node_907;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:977 {
     name R3-12-47-3_node_908;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:978 {
     name R3-12-47-3_node_909;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:979 {
     name R3-12-47-3_node_910;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:980 {
     name R3-12-47-3_node_911;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:981 {
     name R3-12-47-3_node_912;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:982 {
     name R3-12-47-3_node_913;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:983 {
     name R3-12-47-3_node_914;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:984 {
     name R3-12-47-3_node_915;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:985 {
     name R3-12-47-3_node_916;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:986 {
     name R3-12-47-3_node_917;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:987 {
     name R3-12-47-3_node_918;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:988 {
     name R3-12-47-3_node_919;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:989 {
     name R3-12-47-3_node_920;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:990 {
     name R3-12-47-3_node_921;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:991 {
     name R3-12-47-3_node_922;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:992 {
     name R3-12-47-3_node_923;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:993 {
     name R3-12-47-3_node_924;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:994 {
     name R3-12-47-3_node_925;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:995 {
     name R3-12-47-3_node_926;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:996 {
     name R3-12-47-3_node_927;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:997 {
     name R3-12-47-3_node_928;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:998 {
     name R3-12-47-3_node_929;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:999 {
     name R3-12-47-3_node_930;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1000 {
     name R3-12-47-3_node_931;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1001 {
     name R3-12-47-3_node_932;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1002 {
     name R3-12-47-3_node_933;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1003 {
     name R3-12-47-3_node_934;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1004 {
     name R3-12-47-3_node_935;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1005 {
     name R3-12-47-3_node_936;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1006 {
     name R3-12-47-3_node_937;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1007 {
     name R3-12-47-3_node_938;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1008 {
     name R3-12-47-3_node_939;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1009 {
     name R3-12-47-3_node_940;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1010 {
     name R3-12-47-3_node_941;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1011 {
     name R3-12-47-3_node_942;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1012 {
     name R3-12-47-3_node_943;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1013 {
     name R3-12-47-3_node_944;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1014 {
     name R3-12-47-3_node_945;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1015 {
     name R3-12-47-3_node_946;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1016 {
     name R3-12-47-3_node_947;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1017 {
     name R3-12-47-3_node_948;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1018 {
     name R3-12-47-3_node_949;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1019 {
     name R3-12-47-3_node_950;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1020 {
     name R3-12-47-3_node_951;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1021 {
     name R3-12-47-3_node_952;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1022 {
     name R3-12-47-3_node_953;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1023 {
     name R3-12-47-3_node_954;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1024 {
     name R3-12-47-3_node_955;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1025 {
     name R3-12-47-3_node_956;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1026 {
     name R3-12-47-3_node_957;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1027 {
     name R3-12-47-3_node_958;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1028 {
     name R3-12-47-3_node_959;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1029 {
     name R3-12-47-3_node_960;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1030 {
     name R3-12-47-3_node_961;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1031 {
     name R3-12-47-3_node_962;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1032 {
     name R3-12-47-3_node_963;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1033 {
     name R3-12-47-3_node_964;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1034 {
     name R3-12-47-3_node_965;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1035 {
     name R3-12-47-3_node_966;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1036 {
     name R3-12-47-3_node_967;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1037 {
     name R3-12-47-3_node_968;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1038 {
     name R3-12-47-3_node_969;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1039 {
     name R3-12-47-3_node_970;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1040 {
     name R3-12-47-3_node_971;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1041 {
     name R3-12-47-3_node_972;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1042 {
     name R3-12-47-3_node_973;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1043 {
     name R3-12-47-3_node_974;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1044 {
     name R3-12-47-3_node_975;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1045 {
     name R3-12-47-3_node_976;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1046 {
     name R3-12-47-3_node_977;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1047 {
     name R3-12-47-3_node_978;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1048 {
     name R3-12-47-3_node_979;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1049 {
     name R3-12-47-3_node_980;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1050 {
     name R3-12-47-3_node_981;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1051 {
     name R3-12-47-3_node_982;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1052 {
     name R3-12-47-3_node_983;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1053 {
     name R3-12-47-3_node_984;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1054 {
     name R3-12-47-3_node_985;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1055 {
     name R3-12-47-3_node_986;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1056 {
     name R3-12-47-3_node_987;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1057 {
     name R3-12-47-3_node_988;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1058 {
     name R3-12-47-3_node_989;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1059 {
     name R3-12-47-3_node_990;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1060 {
     name R3-12-47-3_node_991;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1061 {
     name R3-12-47-3_node_992;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1062 {
     name R3-12-47-3_node_993;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1063 {
     name R3-12-47-3_node_994;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1064 {
     name R3-12-47-3_node_995;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1065 {
     name R3-12-47-3_node_996;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1066 {
     name R3-12-47-3_node_997;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1067 {
     name R3-12-47-3_node_998;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1068 {
     name R3-12-47-3_node_999;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1069 {
     name R3-12-47-3_node_1000;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1070 {
     name R3-12-47-3_node_1001;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1071 {
     name R3-12-47-3_node_1002;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1072 {
     name R3-12-47-3_node_1003;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1073 {
     name R3-12-47-3_node_1004;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1074 {
     name R3-12-47-3_node_1005;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1075 {
     name R3-12-47-3_node_1006;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1076 {
     name R3-12-47-3_node_1007;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1077 {
     name R3-12-47-3_node_1008;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1078 {
     name R3-12-47-3_node_1009;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1079 {
     name R3-12-47-3_node_1010;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1080 {
     name R3-12-47-3_node_1011;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1081 {
     name R3-12-47-3_node_1012;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1082 {
     name R3-12-47-3_node_1013;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1083 {
     name R3-12-47-3_node_1014;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1084 {
     name R3-12-47-3_node_1015;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1085 {
     name R3-12-47-3_node_1016;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1086 {
     name R3-12-47-3_node_1017;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1087 {
     name R3-12-47-3_node_1018;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1088 {
     name R3-12-47-3_node_1019;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1089 {
     name R3-12-47-3_node_1020;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1090 {
     name R3-12-47-3_node_1021;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1091 {
     name R3-12-47-3_node_1022;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1092 {
     name R3-12-47-3_node_1023;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1093 {
     name R3-12-47-3_node_1024;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1094 {
     name R3-12-47-3_node_1025;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1095 {
     name R3-12-47-3_node_1026;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1096 {
     name R3-12-47-3_node_1027;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1097 {
     name R3-12-47-3_node_1028;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1098 {
     name R3-12-47-3_node_1029;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1099 {
     name R3-12-47-3_node_1030;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1100 {
     name R3-12-47-3_node_1031;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1101 {
     name R3-12-47-3_node_1032;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1102 {
     name R3-12-47-3_node_1033;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1103 {
     name R3-12-47-3_node_1034;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1104 {
     name R3-12-47-3_node_1035;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1105 {
     name R3-12-47-3_node_1036;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1106 {
     name R3-12-47-3_node_1037;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1107 {
     name R3-12-47-3_node_1038;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1108 {
     name R3-12-47-3_node_1039;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1109 {
     name R3-12-47-3_node_1040;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1110 {
     name R3-12-47-3_node_1041;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1111 {
     name R3-12-47-3_node_1042;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1112 {
     name R3-12-47-3_node_1043;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1113 {
     name R3-12-47-3_node_1044;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1114 {
     name R3-12-47-3_node_1045;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1115 {
     name R3-12-47-3_node_1046;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1116 {
     name R3-12-47-3_node_1047;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1117 {
     name R3-12-47-3_node_1048;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1118 {
     name R3-12-47-3_node_1049;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1119 {
     name R3-12-47-3_node_1050;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1120 {
     name R3-12-47-3_node_1051;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1121 {
     name R3-12-47-3_node_1052;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1122 {
     name R3-12-47-3_node_1053;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1123 {
     name R3-12-47-3_node_1054;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1124 {
     name R3-12-47-3_node_1055;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1125 {
     name R3-12-47-3_node_1056;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1126 {
     name R3-12-47-3_node_1057;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1127 {
     name R3-12-47-3_node_1058;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1128 {
     name R3-12-47-3_node_1059;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1129 {
     name R3-12-47-3_node_1060;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1130 {
     name R3-12-47-3_node_1061;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1131 {
     name R3-12-47-3_node_1062;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1132 {
     name R3-12-47-3_node_1063;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1133 {
     name R3-12-47-3_node_1064;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1134 {
     name R3-12-47-3_node_1065;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1135 {
     name R3-12-47-3_node_1066;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1136 {
     name R3-12-47-3_node_1067;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1137 {
     name R3-12-47-3_node_1068;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1138 {
     name R3-12-47-3_node_1069;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1139 {
     name R3-12-47-3_node_1070;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1140 {
     name R3-12-47-3_node_1071;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1141 {
     name R3-12-47-3_node_1072;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1142 {
     name R3-12-47-3_node_1073;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1143 {
     name R3-12-47-3_node_1074;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1144 {
     name R3-12-47-3_node_1075;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1145 {
     name R3-12-47-3_node_1076;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1146 {
     name R3-12-47-3_node_1077;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1147 {
     name R3-12-47-3_node_1078;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1148 {
     name R3-12-47-3_node_1079;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1149 {
     name R3-12-47-3_node_1080;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1150 {
     name R3-12-47-3_node_1081;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1151 {
     name R3-12-47-3_node_1082;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1152 {
     name R3-12-47-3_node_1083;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1153 {
     name R3-12-47-3_node_1084;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1154 {
     name R3-12-47-3_node_1085;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1155 {
     name R3-12-47-3_node_1086;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1156 {
     name R3-12-47-3_node_1087;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1157 {
     name R3-12-47-3_node_1088;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1158 {
     name R3-12-47-3_node_1089;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1159 {
     name R3-12-47-3_node_1090;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1160 {
     name R3-12-47-3_node_1091;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1161 {
     name R3-12-47-3_node_1092;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1162 {
     name R3-12-47-3_node_1093;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1163 {
     name R3-12-47-3_node_1094;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1164 {
     name R3-12-47-3_node_1095;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1165 {
     name R3-12-47-3_node_1096;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1166 {
     name R3-12-47-3_node_1097;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1167 {
     name R3-12-47-3_node_1098;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1168 {
     name R3-12-47-3_node_1099;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1169 {
     name R3-12-47-3_node_1100;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1170 {
     name R3-12-47-3_node_1101;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1171 {
     name R3-12-47-3_node_1102;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1172 {
     name R3-12-47-3_node_1103;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1173 {
     name R3-12-47-3_node_1104;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1174 {
     name R3-12-47-3_node_1105;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1175 {
     name R3-12-47-3_node_1106;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1176 {
     name R3-12-47-3_node_1107;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1177 {
     name R3-12-47-3_node_1108;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1178 {
     name R3-12-47-3_node_1109;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1179 {
     name R3-12-47-3_node_1110;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1180 {
     name R3-12-47-3_node_1111;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1181 {
     name R3-12-47-3_node_1112;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1182 {
     name R3-12-47-3_node_1113;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1183 {
     name R3-12-47-3_node_1114;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1184 {
     name R3-12-47-3_node_1115;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1185 {
     name R3-12-47-3_node_1116;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1186 {
     name R3-12-47-3_node_1117;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1187 {
     name R3-12-47-3_node_1118;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1188 {
     name R3-12-47-3_node_1119;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1189 {
     name R3-12-47-3_node_1120;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1190 {
     name R3-12-47-3_node_1121;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1191 {
     name R3-12-47-3_node_1122;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1192 {
     name R3-12-47-3_node_1123;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1193 {
     name R3-12-47-3_node_1124;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1194 {
     name R3-12-47-3_node_1125;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1195 {
     name R3-12-47-3_node_1126;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1196 {
     name R3-12-47-3_node_1127;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1197 {
     name R3-12-47-3_node_1128;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1198 {
     name R3-12-47-3_node_1129;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1199 {
     name R3-12-47-3_node_1130;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1200 {
     name R3-12-47-3_node_1131;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1201 {
     name R3-12-47-3_node_1132;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1202 {
     name R3-12-47-3_node_1133;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1203 {
     name R3-12-47-3_node_1134;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1204 {
     name R3-12-47-3_node_1135;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1205 {
     name R3-12-47-3_node_1136;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1206 {
     name R3-12-47-3_node_1137;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1207 {
     name R3-12-47-3_node_1138;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1208 {
     name R3-12-47-3_node_1139;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1209 {
     name R3-12-47-3_node_1140;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1210 {
     name R3-12-47-3_node_1141;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1211 {
     name R3-12-47-3_node_1142;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1212 {
     name R3-12-47-3_node_1143;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1213 {
     name R3-12-47-3_node_1144;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1214 {
     name R3-12-47-3_node_1145;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1215 {
     name R3-12-47-3_node_1146;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1216 {
     name R3-12-47-3_node_1147;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1217 {
     name R3-12-47-3_node_1148;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1218 {
     name R3-12-47-3_node_1149;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1219 {
     name R3-12-47-3_node_1150;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1220 {
     name R3-12-47-3_node_1151;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1221 {
     name R3-12-47-3_node_1152;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1222 {
     name R3-12-47-3_node_1153;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1223 {
     name R3-12-47-3_node_1154;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1224 {
     name R3-12-47-3_node_1155;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1225 {
     name R3-12-47-3_node_1156;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1226 {
     name R3-12-47-3_node_1157;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1227 {
     name R3-12-47-3_node_1158;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1228 {
     name R3-12-47-3_node_1159;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1229 {
     name R3-12-47-3_node_1160;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1230 {
     name R3-12-47-3_node_1161;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1231 {
     name R3-12-47-3_node_1162;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1232 {
     name R3-12-47-3_node_1163;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1233 {
     name R3-12-47-3_node_1164;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1234 {
     name R3-12-47-3_node_1165;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1235 {
     name R3-12-47-3_node_1166;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1236 {
     name R3-12-47-3_node_1167;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1237 {
     name R3-12-47-3_node_1168;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1238 {
     name R3-12-47-3_node_1169;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1239 {
     name R3-12-47-3_node_1170;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1240 {
     name R3-12-47-3_node_1171;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1241 {
     name R3-12-47-3_node_1172;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1242 {
     name R3-12-47-3_node_1173;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1243 {
     name R3-12-47-3_node_1174;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1244 {
     name R3-12-47-3_node_1175;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1245 {
     name R3-12-47-3_node_1176;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1246 {
     name R3-12-47-3_node_1177;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1247 {
     name R3-12-47-3_node_1178;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1248 {
     name R3-12-47-3_node_1179;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1249 {
     name R3-12-47-3_node_1180;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1250 {
     name R3-12-47-3_node_1181;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1251 {
     name R3-12-47-3_node_1182;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1252 {
     name R3-12-47-3_node_1183;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1253 {
     name R3-12-47-3_node_1184;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1254 {
     name R3-12-47-3_node_1185;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1255 {
     name R3-12-47-3_node_1186;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1256 {
     name R3-12-47-3_node_1187;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1257 {
     name R3-12-47-3_node_1188;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1258 {
     name R3-12-47-3_node_1189;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1259 {
     name R3-12-47-3_node_1190;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1260 {
     name R3-12-47-3_node_1191;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1261 {
     name R3-12-47-3_node_1192;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1262 {
     name R3-12-47-3_node_1193;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1263 {
     name R3-12-47-3_node_1194;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1264 {
     name R3-12-47-3_node_1195;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1265 {
     name R3-12-47-3_node_1196;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1266 {
     name R3-12-47-3_node_1197;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1267 {
     name R3-12-47-3_node_1198;
     phases BN;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1268 {
     name R3-12-47-3_node_1199;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1269 {
     name R3-12-47-3_node_1200;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1270 {
     name R3-12-47-3_node_1201;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1271 {
     name R3-12-47-3_node_1202;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1272 {
     name R3-12-47-3_node_1203;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1273 {
     name R3-12-47-3_node_1204;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1274 {
     name R3-12-47-3_node_1205;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1275 {
     name R3-12-47-3_node_1206;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1276 {
     name R3-12-47-3_node_1207;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1277 {
     name R3-12-47-3_node_1208;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1278 {
     name R3-12-47-3_node_1209;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1279 {
     name R3-12-47-3_node_1210;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1280 {
     name R3-12-47-3_node_1211;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1281 {
     name R3-12-47-3_node_1212;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1282 {
     name R3-12-47-3_node_1213;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1283 {
     name R3-12-47-3_node_1214;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1284 {
     name R3-12-47-3_node_1215;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1285 {
     name R3-12-47-3_node_1216;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1286 {
     name R3-12-47-3_node_1217;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1287 {
     name R3-12-47-3_node_1218;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1288 {
     name R3-12-47-3_node_1219;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1289 {
     name R3-12-47-3_node_1220;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1290 {
     name R3-12-47-3_node_1221;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1291 {
     name R3-12-47-3_node_1222;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1292 {
     name R3-12-47-3_node_1223;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1293 {
     name R3-12-47-3_node_1224;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1294 {
     name R3-12-47-3_node_1225;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1295 {
     name R3-12-47-3_node_1226;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1296 {
     name R3-12-47-3_node_1227;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1297 {
     name R3-12-47-3_node_1228;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1298 {
     name R3-12-47-3_node_1229;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1299 {
     name R3-12-47-3_node_1230;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1300 {
     name R3-12-47-3_node_1231;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1301 {
     name R3-12-47-3_node_1232;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1302 {
     name R3-12-47-3_node_1233;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1303 {
     name R3-12-47-3_node_1234;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1304 {
     name R3-12-47-3_node_1235;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1305 {
     name R3-12-47-3_node_1236;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1306 {
     name R3-12-47-3_node_1237;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1307 {
     name R3-12-47-3_node_1238;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1308 {
     name R3-12-47-3_node_1239;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1309 {
     name R3-12-47-3_node_1240;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1310 {
     name R3-12-47-3_node_1241;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1311 {
     name R3-12-47-3_node_1242;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1312 {
     name R3-12-47-3_node_1243;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1313 {
     name R3-12-47-3_node_1244;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1314 {
     name R3-12-47-3_node_1245;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1315 {
     name R3-12-47-3_node_1246;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1316 {
     name R3-12-47-3_node_1247;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1317 {
     name R3-12-47-3_node_1248;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1318 {
     name R3-12-47-3_node_1249;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1319 {
     name R3-12-47-3_node_1250;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1320 {
     name R3-12-47-3_node_1251;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1321 {
     name R3-12-47-3_node_1252;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1322 {
     name R3-12-47-3_node_1253;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1323 {
     name R3-12-47-3_node_1254;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1324 {
     name R3-12-47-3_node_1255;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1325 {
     name R3-12-47-3_node_1256;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1326 {
     name R3-12-47-3_node_1257;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1327 {
     name R3-12-47-3_node_1258;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1328 {
     name R3-12-47-3_node_1259;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1329 {
     name R3-12-47-3_node_1260;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1330 {
     name R3-12-47-3_node_1261;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1331 {
     name R3-12-47-3_node_1262;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1332 {
     name R3-12-47-3_node_1263;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1333 {
     name R3-12-47-3_node_1264;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1334 {
     name R3-12-47-3_node_1265;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1335 {
     name R3-12-47-3_node_1266;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1336 {
     name R3-12-47-3_node_1267;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1337 {
     name R3-12-47-3_node_1268;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1338 {
     name R3-12-47-3_node_1269;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1339 {
     name R3-12-47-3_node_1270;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1340 {
     name R3-12-47-3_node_1271;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1341 {
     name R3-12-47-3_node_1272;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1342 {
     name R3-12-47-3_node_1273;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1343 {
     name R3-12-47-3_node_1274;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1344 {
     name R3-12-47-3_node_1275;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1345 {
     name R3-12-47-3_node_1276;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1346 {
     name R3-12-47-3_node_1277;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1347 {
     name R3-12-47-3_node_1278;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1348 {
     name R3-12-47-3_node_1279;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1349 {
     name R3-12-47-3_node_1280;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1350 {
     name R3-12-47-3_node_1281;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1351 {
     name R3-12-47-3_node_1282;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1352 {
     name R3-12-47-3_node_1283;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1353 {
     name R3-12-47-3_node_1284;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1354 {
     name R3-12-47-3_node_1285;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1355 {
     name R3-12-47-3_node_1286;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1356 {
     name R3-12-47-3_node_1287;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1357 {
     name R3-12-47-3_node_1288;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1358 {
     name R3-12-47-3_node_1289;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1359 {
     name R3-12-47-3_node_1290;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1360 {
     name R3-12-47-3_node_1291;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1361 {
     name R3-12-47-3_node_1292;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1362 {
     name R3-12-47-3_node_1293;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1363 {
     name R3-12-47-3_node_1294;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1364 {
     name R3-12-47-3_node_1295;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1365 {
     name R3-12-47-3_node_1296;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1366 {
     name R3-12-47-3_node_1297;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1367 {
     name R3-12-47-3_node_1298;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1368 {
     name R3-12-47-3_node_1299;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1369 {
     name R3-12-47-3_node_1300;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1370 {
     name R3-12-47-3_node_1301;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1371 {
     name R3-12-47-3_node_1302;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1372 {
     name R3-12-47-3_node_1303;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1373 {
     name R3-12-47-3_node_1304;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1374 {
     name R3-12-47-3_node_1305;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1375 {
     name R3-12-47-3_node_1306;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1376 {
     name R3-12-47-3_node_1307;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1377 {
     name R3-12-47-3_node_1308;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1378 {
     name R3-12-47-3_node_1309;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1379 {
     name R3-12-47-3_node_1310;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1380 {
     name R3-12-47-3_node_1311;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1381 {
     name R3-12-47-3_node_1312;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1382 {
     name R3-12-47-3_node_1313;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1383 {
     name R3-12-47-3_node_1314;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1384 {
     name R3-12-47-3_node_1315;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1385 {
     name R3-12-47-3_node_1316;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1386 {
     name R3-12-47-3_node_1317;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1387 {
     name R3-12-47-3_node_1318;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1388 {
     name R3-12-47-3_node_1319;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1389 {
     name R3-12-47-3_node_1320;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1390 {
     name R3-12-47-3_node_1321;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1391 {
     name R3-12-47-3_node_1322;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1392 {
     name R3-12-47-3_node_1323;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1393 {
     name R3-12-47-3_node_1324;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1394 {
     name R3-12-47-3_node_1325;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1395 {
     name R3-12-47-3_node_1326;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1396 {
     name R3-12-47-3_node_1327;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1397 {
     name R3-12-47-3_node_1328;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1398 {
     name R3-12-47-3_node_1329;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1399 {
     name R3-12-47-3_node_1330;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1400 {
     name R3-12-47-3_node_1331;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1401 {
     name R3-12-47-3_node_1332;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1402 {
     name R3-12-47-3_node_1333;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1403 {
     name R3-12-47-3_node_1334;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1404 {
     name R3-12-47-3_node_1335;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1405 {
     name R3-12-47-3_node_1336;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1406 {
     name R3-12-47-3_node_1337;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1407 {
     name R3-12-47-3_node_1338;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1408 {
     name R3-12-47-3_node_1339;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1409 {
     name R3-12-47-3_node_1340;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1410 {
     name R3-12-47-3_node_1341;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1411 {
     name R3-12-47-3_node_1342;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1412 {
     name R3-12-47-3_node_1343;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1413 {
     name R3-12-47-3_node_1344;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1414 {
     name R3-12-47-3_node_1345;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1415 {
     name R3-12-47-3_node_1346;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1416 {
     name R3-12-47-3_node_1347;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1417 {
     name R3-12-47-3_node_1348;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1418 {
     name R3-12-47-3_node_1349;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1419 {
     name R3-12-47-3_node_1350;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1420 {
     name R3-12-47-3_node_1351;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1421 {
     name R3-12-47-3_node_1352;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1422 {
     name R3-12-47-3_node_1353;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1423 {
     name R3-12-47-3_node_1354;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1424 {
     name R3-12-47-3_node_1355;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1425 {
     name R3-12-47-3_node_1356;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1426 {
     name R3-12-47-3_node_1357;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1427 {
     name R3-12-47-3_node_1358;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1428 {
     name R3-12-47-3_node_1359;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1429 {
     name R3-12-47-3_node_1360;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1430 {
     name R3-12-47-3_node_1361;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1431 {
     name R3-12-47-3_node_1362;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1432 {
     name R3-12-47-3_node_1363;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1433 {
     name R3-12-47-3_node_1364;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1434 {
     name R3-12-47-3_node_1365;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1435 {
     name R3-12-47-3_node_1366;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1436 {
     name R3-12-47-3_node_1367;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1437 {
     name R3-12-47-3_node_1368;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1438 {
     name R3-12-47-3_node_1369;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1439 {
     name R3-12-47-3_node_1370;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1440 {
     name R3-12-47-3_node_1371;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1441 {
     name R3-12-47-3_node_1372;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1442 {
     name R3-12-47-3_node_1373;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1443 {
     name R3-12-47-3_node_1374;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1444 {
     name R3-12-47-3_node_1375;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1445 {
     name R3-12-47-3_node_1376;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1446 {
     name R3-12-47-3_node_1377;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1447 {
     name R3-12-47-3_node_1378;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1448 {
     name R3-12-47-3_node_1379;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1449 {
     name R3-12-47-3_node_1380;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1450 {
     name R3-12-47-3_node_1381;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1451 {
     name R3-12-47-3_node_1382;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1452 {
     name R3-12-47-3_node_1383;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1453 {
     name R3-12-47-3_node_1384;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1454 {
     name R3-12-47-3_node_1385;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1455 {
     name R3-12-47-3_node_1386;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1456 {
     name R3-12-47-3_node_1387;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1457 {
     name R3-12-47-3_node_1388;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1458 {
     name R3-12-47-3_node_1389;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1459 {
     name R3-12-47-3_node_1390;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1460 {
     name R3-12-47-3_node_1391;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1461 {
     name R3-12-47-3_node_1392;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1462 {
     name R3-12-47-3_node_1393;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1463 {
     name R3-12-47-3_node_1394;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1464 {
     name R3-12-47-3_node_1395;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1465 {
     name R3-12-47-3_node_1396;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1466 {
     name R3-12-47-3_node_1397;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1467 {
     name R3-12-47-3_node_1398;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1468 {
     name R3-12-47-3_node_1399;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1469 {
     name R3-12-47-3_node_1400;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1470 {
     name R3-12-47-3_node_1401;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1471 {
     name R3-12-47-3_node_1402;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1472 {
     name R3-12-47-3_node_1403;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1473 {
     name R3-12-47-3_node_1404;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1474 {
     name R3-12-47-3_node_1405;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1475 {
     name R3-12-47-3_node_1406;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1476 {
     name R3-12-47-3_node_1407;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1477 {
     name R3-12-47-3_node_1408;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1478 {
     name R3-12-47-3_node_1409;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1479 {
     name R3-12-47-3_node_1410;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1480 {
     name R3-12-47-3_node_1411;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1481 {
     name R3-12-47-3_node_1412;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1482 {
     name R3-12-47-3_node_1413;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1483 {
     name R3-12-47-3_node_1414;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1484 {
     name R3-12-47-3_node_1415;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1485 {
     name R3-12-47-3_node_1416;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1486 {
     name R3-12-47-3_node_1417;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1487 {
     name R3-12-47-3_node_1418;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1488 {
     name R3-12-47-3_node_1419;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1489 {
     name R3-12-47-3_node_1420;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1490 {
     name R3-12-47-3_node_1421;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1491 {
     name R3-12-47-3_node_1422;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1492 {
     name R3-12-47-3_node_1423;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1493 {
     name R3-12-47-3_node_1424;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1494 {
     name R3-12-47-3_node_1425;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1495 {
     name R3-12-47-3_node_1426;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1496 {
     name R3-12-47-3_node_1427;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1497 {
     name R3-12-47-3_node_1428;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1498 {
     name R3-12-47-3_node_1429;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1499 {
     name R3-12-47-3_node_1430;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1500 {
     name R3-12-47-3_node_1431;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1501 {
     name R3-12-47-3_node_1432;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1502 {
     name R3-12-47-3_node_1433;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1503 {
     name R3-12-47-3_node_1434;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1504 {
     name R3-12-47-3_node_1435;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1505 {
     name R3-12-47-3_node_1436;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1506 {
     name R3-12-47-3_node_1437;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1507 {
     name R3-12-47-3_node_1438;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1508 {
     name R3-12-47-3_node_1439;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1509 {
     name R3-12-47-3_node_1440;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1510 {
     name R3-12-47-3_node_1441;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1511 {
     name R3-12-47-3_node_1442;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1512 {
     name R3-12-47-3_node_1443;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1513 {
     name R3-12-47-3_node_1444;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1514 {
     name R3-12-47-3_node_1445;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1515 {
     name R3-12-47-3_node_1446;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1516 {
     name R3-12-47-3_node_1447;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1517 {
     name R3-12-47-3_node_1448;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1518 {
     name R3-12-47-3_node_1449;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1519 {
     name R3-12-47-3_node_1450;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1520 {
     name R3-12-47-3_node_1451;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1521 {
     name R3-12-47-3_node_1452;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1522 {
     name R3-12-47-3_node_1453;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1523 {
     name R3-12-47-3_node_1454;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1524 {
     name R3-12-47-3_node_1455;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1525 {
     name R3-12-47-3_node_1456;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1526 {
     name R3-12-47-3_node_1457;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1527 {
     name R3-12-47-3_node_1458;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1528 {
     name R3-12-47-3_node_1459;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1529 {
     name R3-12-47-3_node_1460;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1530 {
     name R3-12-47-3_node_1461;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1531 {
     name R3-12-47-3_node_1462;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1532 {
     name R3-12-47-3_node_1463;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1533 {
     name R3-12-47-3_node_1464;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1534 {
     name R3-12-47-3_node_1465;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1535 {
     name R3-12-47-3_node_1466;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1536 {
     name R3-12-47-3_node_1467;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1537 {
     name R3-12-47-3_node_1468;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1538 {
     name R3-12-47-3_node_1469;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1539 {
     name R3-12-47-3_node_1470;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1540 {
     name R3-12-47-3_node_1471;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1541 {
     name R3-12-47-3_node_1472;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1542 {
     name R3-12-47-3_node_1473;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1543 {
     name R3-12-47-3_node_1474;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1544 {
     name R3-12-47-3_node_1475;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1545 {
     name R3-12-47-3_node_1476;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1546 {
     name R3-12-47-3_node_1477;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1547 {
     name R3-12-47-3_node_1478;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1548 {
     name R3-12-47-3_node_1479;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1549 {
     name R3-12-47-3_node_1480;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1550 {
     name R3-12-47-3_node_1481;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1551 {
     name R3-12-47-3_node_1482;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1552 {
     name R3-12-47-3_node_1483;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1553 {
     name R3-12-47-3_node_1484;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1554 {
     name R3-12-47-3_node_1485;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1555 {
     name R3-12-47-3_node_1486;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1556 {
     name R3-12-47-3_node_1487;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1557 {
     name R3-12-47-3_node_1488;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1558 {
     name R3-12-47-3_node_1489;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1559 {
     name R3-12-47-3_node_1490;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1560 {
     name R3-12-47-3_node_1491;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1561 {
     name R3-12-47-3_node_1492;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1562 {
     name R3-12-47-3_node_1493;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1563 {
     name R3-12-47-3_node_1494;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1564 {
     name R3-12-47-3_node_1495;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1565 {
     name R3-12-47-3_node_1496;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1566 {
     name R3-12-47-3_node_1497;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1567 {
     name R3-12-47-3_node_1498;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1568 {
     name R3-12-47-3_node_1499;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1569 {
     name R3-12-47-3_node_1500;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1570 {
     name R3-12-47-3_node_1501;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1571 {
     name R3-12-47-3_node_1502;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1572 {
     name R3-12-47-3_node_1503;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1573 {
     name R3-12-47-3_node_1504;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1574 {
     name R3-12-47-3_node_1505;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1575 {
     name R3-12-47-3_node_1506;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1576 {
     name R3-12-47-3_node_1507;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1577 {
     name R3-12-47-3_node_1508;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1578 {
     name R3-12-47-3_node_1509;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1579 {
     name R3-12-47-3_node_1510;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1580 {
     name R3-12-47-3_node_1511;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1581 {
     name R3-12-47-3_node_1512;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1582 {
     name R3-12-47-3_node_1513;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1583 {
     name R3-12-47-3_node_1514;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1584 {
     name R3-12-47-3_node_1515;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1585 {
     name R3-12-47-3_node_1516;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1586 {
     name R3-12-47-3_node_1517;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1587 {
     name R3-12-47-3_node_1518;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1588 {
     name R3-12-47-3_node_1519;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1589 {
     name R3-12-47-3_node_1520;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1590 {
     name R3-12-47-3_node_1521;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1591 {
     name R3-12-47-3_node_1522;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1592 {
     name R3-12-47-3_node_1523;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1593 {
     name R3-12-47-3_node_1524;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1594 {
     name R3-12-47-3_node_1525;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1595 {
     name R3-12-47-3_node_1526;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1596 {
     name R3-12-47-3_node_1527;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1597 {
     name R3-12-47-3_node_1528;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1598 {
     name R3-12-47-3_node_1529;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1599 {
     name R3-12-47-3_node_1530;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1600 {
     name R3-12-47-3_node_1531;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1601 {
     name R3-12-47-3_node_1532;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1602 {
     name R3-12-47-3_node_1533;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1603 {
     name R3-12-47-3_node_1534;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1604 {
     name R3-12-47-3_node_1535;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1605 {
     name R3-12-47-3_node_1536;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1606 {
     name R3-12-47-3_node_1537;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1607 {
     name R3-12-47-3_node_1538;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1608 {
     name R3-12-47-3_node_1539;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1609 {
     name R3-12-47-3_node_1540;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1610 {
     name R3-12-47-3_node_1541;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1611 {
     name R3-12-47-3_node_1542;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1612 {
     name R3-12-47-3_node_1543;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1613 {
     name R3-12-47-3_node_1544;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1614 {
     name R3-12-47-3_node_1545;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1615 {
     name R3-12-47-3_node_1546;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1616 {
     name R3-12-47-3_node_1547;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1617 {
     name R3-12-47-3_node_1548;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1618 {
     name R3-12-47-3_node_1549;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1619 {
     name R3-12-47-3_node_1550;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1620 {
     name R3-12-47-3_node_1551;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1621 {
     name R3-12-47-3_node_1552;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1622 {
     name R3-12-47-3_node_1553;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1623 {
     name R3-12-47-3_node_1554;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1624 {
     name R3-12-47-3_node_1555;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1625 {
     name R3-12-47-3_node_1556;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1626 {
     name R3-12-47-3_node_1557;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1627 {
     name R3-12-47-3_node_1558;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1628 {
     name R3-12-47-3_node_1559;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1629 {
     name R3-12-47-3_node_1560;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1630 {
     name R3-12-47-3_node_1561;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1631 {
     name R3-12-47-3_node_1562;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1632 {
     name R3-12-47-3_node_1563;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1633 {
     name R3-12-47-3_node_1564;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1634 {
     name R3-12-47-3_node_1565;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1635 {
     name R3-12-47-3_node_1566;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1636 {
     name R3-12-47-3_node_1567;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1637 {
     name R3-12-47-3_node_1568;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1638 {
     name R3-12-47-3_node_1569;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1639 {
     name R3-12-47-3_node_1570;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1640 {
     name R3-12-47-3_node_1571;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1641 {
     name R3-12-47-3_node_1572;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1642 {
     name R3-12-47-3_node_1573;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1643 {
     name R3-12-47-3_node_1574;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1644 {
     name R3-12-47-3_node_1575;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1645 {
     name R3-12-47-3_node_1576;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1646 {
     name R3-12-47-3_node_1577;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1647 {
     name R3-12-47-3_node_1578;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1648 {
     name R3-12-47-3_node_1579;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1649 {
     name R3-12-47-3_node_1580;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1650 {
     name R3-12-47-3_node_1581;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1651 {
     name R3-12-47-3_node_1582;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1652 {
     name R3-12-47-3_node_1583;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1653 {
     name R3-12-47-3_node_1584;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1654 {
     name R3-12-47-3_node_1585;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1655 {
     name R3-12-47-3_node_1586;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1656 {
     name R3-12-47-3_node_1587;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1657 {
     name R3-12-47-3_node_1588;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1658 {
     name R3-12-47-3_node_1589;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1659 {
     name R3-12-47-3_node_1590;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1660 {
     name R3-12-47-3_node_1591;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1661 {
     name R3-12-47-3_node_1592;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1662 {
     name R3-12-47-3_node_1593;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1663 {
     name R3-12-47-3_node_1594;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1664 {
     name R3-12-47-3_node_1595;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1665 {
     name R3-12-47-3_node_1596;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1666 {
     name R3-12-47-3_node_1597;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1667 {
     name R3-12-47-3_node_1598;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1668 {
     name R3-12-47-3_node_1599;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1669 {
     name R3-12-47-3_node_1600;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1670 {
     name R3-12-47-3_node_1601;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1671 {
     name R3-12-47-3_node_1602;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1672 {
     name R3-12-47-3_node_1603;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1673 {
     name R3-12-47-3_node_1604;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1674 {
     name R3-12-47-3_node_1605;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1675 {
     name R3-12-47-3_node_1606;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1676 {
     name R3-12-47-3_node_1607;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1677 {
     name R3-12-47-3_node_1608;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1678 {
     name R3-12-47-3_node_1609;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1679 {
     name R3-12-47-3_node_1610;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1680 {
     name R3-12-47-3_node_1611;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1681 {
     name R3-12-47-3_node_1612;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1682 {
     name R3-12-47-3_node_1613;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1683 {
     name R3-12-47-3_node_1614;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1684 {
     name R3-12-47-3_node_1615;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1685 {
     name R3-12-47-3_node_1616;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1686 {
     name R3-12-47-3_node_1617;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1687 {
     name R3-12-47-3_node_1618;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1688 {
     name R3-12-47-3_node_1619;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1689 {
     name R3-12-47-3_node_1620;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1690 {
     name R3-12-47-3_node_1621;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1691 {
     name R3-12-47-3_node_1622;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1692 {
     name R3-12-47-3_node_1623;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1693 {
     name R3-12-47-3_node_1624;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1694 {
     name R3-12-47-3_node_1625;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1695 {
     name R3-12-47-3_node_1626;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1696 {
     name R3-12-47-3_node_1627;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1697 {
     name R3-12-47-3_node_1628;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1698 {
     name R3-12-47-3_node_1629;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1699 {
     name R3-12-47-3_node_1630;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1700 {
     name R3-12-47-3_node_1631;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1701 {
     name R3-12-47-3_node_1632;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1702 {
     name R3-12-47-3_node_1633;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1703 {
     name R3-12-47-3_node_1634;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1704 {
     name R3-12-47-3_node_1635;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1705 {
     name R3-12-47-3_node_1636;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1706 {
     name R3-12-47-3_node_1637;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1707 {
     name R3-12-47-3_node_1638;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1708 {
     name R3-12-47-3_node_1639;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1709 {
     name R3-12-47-3_node_1640;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1710 {
     name R3-12-47-3_node_1641;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1711 {
     name R3-12-47-3_node_1642;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1712 {
     name R3-12-47-3_node_1643;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1713 {
     name R3-12-47-3_node_1644;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1714 {
     name R3-12-47-3_node_1645;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1715 {
     name R3-12-47-3_node_1646;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1716 {
     name R3-12-47-3_node_1647;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1717 {
     name R3-12-47-3_node_1648;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1718 {
     name R3-12-47-3_node_1649;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1719 {
     name R3-12-47-3_node_1650;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1720 {
     name R3-12-47-3_node_1651;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1721 {
     name R3-12-47-3_node_1652;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1722 {
     name R3-12-47-3_node_1653;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1723 {
     name R3-12-47-3_node_1654;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1724 {
     name R3-12-47-3_node_1655;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1725 {
     name R3-12-47-3_node_1656;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1726 {
     name R3-12-47-3_node_1657;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1727 {
     name R3-12-47-3_node_1658;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1728 {
     name R3-12-47-3_node_1659;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1729 {
     name R3-12-47-3_node_1660;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1730 {
     name R3-12-47-3_node_1661;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1731 {
     name R3-12-47-3_node_1662;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1732 {
     name R3-12-47-3_node_1663;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1733 {
     name R3-12-47-3_node_1664;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1734 {
     name R3-12-47-3_node_1665;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1735 {
     name R3-12-47-3_node_1666;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1736 {
     name R3-12-47-3_node_1667;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1737 {
     name R3-12-47-3_node_1668;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1738 {
     name R3-12-47-3_node_1669;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1739 {
     name R3-12-47-3_node_1670;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1740 {
     name R3-12-47-3_node_1671;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1741 {
     name R3-12-47-3_node_1672;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1742 {
     name R3-12-47-3_node_1673;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1743 {
     name R3-12-47-3_node_1674;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1744 {
     name R3-12-47-3_node_1675;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1745 {
     name R3-12-47-3_node_1676;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1746 {
     name R3-12-47-3_node_1677;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1747 {
     name R3-12-47-3_node_1678;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1748 {
     name R3-12-47-3_node_1679;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1749 {
     name R3-12-47-3_node_1680;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1750 {
     name R3-12-47-3_node_1681;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1751 {
     name R3-12-47-3_node_1682;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1752 {
     name R3-12-47-3_node_1683;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1753 {
     name R3-12-47-3_node_1684;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1754 {
     name R3-12-47-3_node_1685;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1755 {
     name R3-12-47-3_node_1686;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1756 {
     name R3-12-47-3_node_1687;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1757 {
     name R3-12-47-3_node_1688;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1758 {
     name R3-12-47-3_node_1689;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1759 {
     name R3-12-47-3_node_1690;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1760 {
     name R3-12-47-3_node_1691;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1761 {
     name R3-12-47-3_node_1692;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1762 {
     name R3-12-47-3_node_1693;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1763 {
     name R3-12-47-3_node_1694;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1764 {
     name R3-12-47-3_node_1695;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1765 {
     name R3-12-47-3_node_1696;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1766 {
     name R3-12-47-3_node_1697;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1767 {
     name R3-12-47-3_node_1698;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1768 {
     name R3-12-47-3_node_1699;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1769 {
     name R3-12-47-3_node_1700;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1770 {
     name R3-12-47-3_node_1701;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1771 {
     name R3-12-47-3_node_1702;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1772 {
     name R3-12-47-3_node_1703;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1773 {
     name R3-12-47-3_node_1704;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1774 {
     name R3-12-47-3_node_1705;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1775 {
     name R3-12-47-3_node_1706;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1776 {
     name R3-12-47-3_node_1707;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1777 {
     name R3-12-47-3_node_1708;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1778 {
     name R3-12-47-3_node_1709;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1779 {
     name R3-12-47-3_node_1710;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1780 {
     name R3-12-47-3_node_1711;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1781 {
     name R3-12-47-3_node_1712;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1782 {
     name R3-12-47-3_node_1713;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1783 {
     name R3-12-47-3_node_1714;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1784 {
     name R3-12-47-3_node_1715;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1785 {
     name R3-12-47-3_node_1716;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1786 {
     name R3-12-47-3_node_1717;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1787 {
     name R3-12-47-3_node_1718;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1788 {
     name R3-12-47-3_node_1719;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1789 {
     name R3-12-47-3_node_1720;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1790 {
     name R3-12-47-3_node_1721;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1791 {
     name R3-12-47-3_node_1722;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1792 {
     name R3-12-47-3_node_1723;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1793 {
     name R3-12-47-3_node_1724;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1794 {
     name R3-12-47-3_node_1725;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1795 {
     name R3-12-47-3_node_1726;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1796 {
     name R3-12-47-3_node_1727;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1797 {
     name R3-12-47-3_node_1728;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1798 {
     name R3-12-47-3_node_1729;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1799 {
     name R3-12-47-3_node_1730;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1800 {
     name R3-12-47-3_node_1731;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1801 {
     name R3-12-47-3_node_1732;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1802 {
     name R3-12-47-3_node_1733;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1803 {
     name R3-12-47-3_node_1734;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1804 {
     name R3-12-47-3_node_1735;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1805 {
     name R3-12-47-3_node_1736;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1806 {
     name R3-12-47-3_node_1737;
     phases CN;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1807 {
     name R3-12-47-3_node_1738;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1808 {
     name R3-12-47-3_node_1739;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1809 {
     name R3-12-47-3_node_1740;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1810 {
     name R3-12-47-3_node_1741;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1811 {
     name R3-12-47-3_node_1742;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1812 {
     name R3-12-47-3_node_1743;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1813 {
     name R3-12-47-3_node_1744;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1814 {
     name R3-12-47-3_node_1745;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1815 {
     name R3-12-47-3_node_1746;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1816 {
     name R3-12-47-3_node_1747;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1817 {
     name R3-12-47-3_node_1748;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1818 {
     name R3-12-47-3_node_1749;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1819 {
     name R3-12-47-3_node_1750;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1820 {
     name R3-12-47-3_node_1751;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1821 {
     name R3-12-47-3_node_1752;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1822 {
     name R3-12-47-3_node_1753;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1823 {
     name R3-12-47-3_node_1754;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1824 {
     name R3-12-47-3_node_1755;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1825 {
     name R3-12-47-3_node_1756;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1826 {
     name R3-12-47-3_node_1757;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1827 {
     name R3-12-47-3_node_1758;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1828 {
     name R3-12-47-3_node_1759;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1829 {
     name R3-12-47-3_node_1760;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1830 {
     name R3-12-47-3_node_1761;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1831 {
     name R3-12-47-3_node_1762;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1832 {
     name R3-12-47-3_node_1763;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1833 {
     name R3-12-47-3_node_1764;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1834 {
     name R3-12-47-3_node_1765;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1835 {
     name R3-12-47-3_node_1766;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1836 {
     name R3-12-47-3_node_1767;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1837 {
     name R3-12-47-3_node_1768;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1838 {
     name R3-12-47-3_node_1769;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1839 {
     name R3-12-47-3_node_1770;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1840 {
     name R3-12-47-3_node_1771;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1841 {
     name R3-12-47-3_node_1772;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1842 {
     name R3-12-47-3_node_1773;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1843 {
     name R3-12-47-3_node_1774;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1844 {
     name R3-12-47-3_node_1775;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1845 {
     name R3-12-47-3_node_1776;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1846 {
     name R3-12-47-3_node_1777;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1847 {
     name R3-12-47-3_node_1778;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1848 {
     name R3-12-47-3_node_1779;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1849 {
     name R3-12-47-3_node_1780;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1850 {
     name R3-12-47-3_node_1781;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1851 {
     name R3-12-47-3_node_1782;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1852 {
     name R3-12-47-3_node_1783;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1853 {
     name R3-12-47-3_node_1784;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1854 {
     name R3-12-47-3_node_1785;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1855 {
     name R3-12-47-3_node_1786;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1856 {
     name R3-12-47-3_node_1787;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1857 {
     name R3-12-47-3_node_1788;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1858 {
     name R3-12-47-3_node_1789;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1859 {
     name R3-12-47-3_node_1790;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1860 {
     name R3-12-47-3_node_1791;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1861 {
     name R3-12-47-3_node_1792;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1862 {
     name R3-12-47-3_node_1793;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1863 {
     name R3-12-47-3_node_1794;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1864 {
     name R3-12-47-3_node_1795;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1865 {
     name R3-12-47-3_node_1796;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1866 {
     name R3-12-47-3_node_1797;
     phases AN;
     voltage_A 7200+0.0j;
     nominal_voltage 7200;
}

object node:1867 {
     name R3-12-47-3_node_1798;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1868 {
     name R3-12-47-3_node_1799;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1869 {
     name R3-12-47-3_node_1800;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1870 {
     name R3-12-47-3_node_1801;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1871 {
     name R3-12-47-3_node_1802;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1872 {
     name R3-12-47-3_node_1803;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1873 {
     name R3-12-47-3_node_1804;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1874 {
     name R3-12-47-3_node_1805;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1875 {
     name R3-12-47-3_node_1806;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1876 {
     name R3-12-47-3_node_1807;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1877 {
     name R3-12-47-3_node_1808;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1878 {
     name R3-12-47-3_node_1809;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1879 {
     name R3-12-47-3_node_1810;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1880 {
     name R3-12-47-3_node_1811;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1881 {
     name R3-12-47-3_node_1812;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1882 {
     name R3-12-47-3_node_1813;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1883 {
     name R3-12-47-3_node_1814;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1884 {
     name R3-12-47-3_node_1815;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1885 {
     name R3-12-47-3_node_1816;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1886 {
     name R3-12-47-3_node_1817;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1887 {
     name R3-12-47-3_node_1818;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1888 {
     name R3-12-47-3_node_1819;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1889 {
     name R3-12-47-3_node_1820;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1890 {
     name R3-12-47-3_node_1821;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1891 {
     name R3-12-47-3_node_1822;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1892 {
     name R3-12-47-3_node_1823;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1893 {
     name R3-12-47-3_node_1824;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1894 {
     name R3-12-47-3_node_1825;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1895 {
     name R3-12-47-3_node_1826;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1896 {
     name R3-12-47-3_node_1827;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1897 {
     name R3-12-47-3_node_1828;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1898 {
     name R3-12-47-3_node_1829;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1899 {
     name R3-12-47-3_node_1830;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1900 {
     name R3-12-47-3_node_1831;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1901 {
     name R3-12-47-3_node_1832;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1902 {
     name R3-12-47-3_node_1833;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1903 {
     name R3-12-47-3_node_1834;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1904 {
     name R3-12-47-3_node_1835;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1905 {
     name R3-12-47-3_node_1836;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1906 {
     name R3-12-47-3_node_1837;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1907 {
     name R3-12-47-3_node_1838;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1908 {
     name R3-12-47-3_node_1839;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1909 {
     name R3-12-47-3_node_1840;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1910 {
     name R3-12-47-3_node_1841;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1911 {
     name R3-12-47-3_node_1842;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1912 {
     name R3-12-47-3_node_1843;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1913 {
     name R3-12-47-3_node_1844;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1914 {
     name R3-12-47-3_node_1845;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1915 {
     name R3-12-47-3_node_1846;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1916 {
     name R3-12-47-3_node_1847;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1917 {
     name R3-12-47-3_node_1848;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1918 {
     name R3-12-47-3_node_1849;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1919 {
     name R3-12-47-3_node_1850;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1920 {
     name R3-12-47-3_node_1851;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1921 {
     name R3-12-47-3_node_1852;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1922 {
     name R3-12-47-3_node_1853;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1923 {
     name R3-12-47-3_node_1854;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1924 {
     name R3-12-47-3_node_1855;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1925 {
     name R3-12-47-3_node_1856;
     phases ACN;
     voltage_A 7200+0.0j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1926 {
     name R3-12-47-3_node_1857;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1927 {
     name R3-12-47-3_node_1858;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1928 {
     name R3-12-47-3_node_1859;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1929 {
     name R3-12-47-3_node_1860;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1930 {
     name R3-12-47-3_node_1861;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1931 {
     name R3-12-47-3_node_1862;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1932 {
     name R3-12-47-3_node_1863;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1933 {
     name R3-12-47-3_node_1864;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1934 {
     name R3-12-47-3_node_1865;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1935 {
     name R3-12-47-3_node_1866;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1936 {
     name R3-12-47-3_node_1867;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1937 {
     name R3-12-47-3_node_1868;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1938 {
     name R3-12-47-3_node_1869;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1939 {
     name R3-12-47-3_node_1870;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1940 {
     name R3-12-47-3_node_1871;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1941 {
     name R3-12-47-3_node_1872;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1942 {
     name R3-12-47-3_node_1873;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1943 {
     name R3-12-47-3_node_1874;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1944 {
     name R3-12-47-3_node_1875;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1945 {
     name R3-12-47-3_node_1876;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1946 {
     name R3-12-47-3_node_1877;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1947 {
     name R3-12-47-3_node_1878;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1948 {
     name R3-12-47-3_node_1879;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1949 {
     name R3-12-47-3_node_1880;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1950 {
     name R3-12-47-3_node_1881;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1951 {
     name R3-12-47-3_node_1882;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1952 {
     name R3-12-47-3_node_1883;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1953 {
     name R3-12-47-3_node_1884;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1954 {
     name R3-12-47-3_node_1885;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1955 {
     name R3-12-47-3_node_1886;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1956 {
     name R3-12-47-3_node_1887;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1957 {
     name R3-12-47-3_node_1888;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1958 {
     name R3-12-47-3_node_1889;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1959 {
     name R3-12-47-3_node_1890;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1960 {
     name R3-12-47-3_node_1891;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1961 {
     name R3-12-47-3_node_1892;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1962 {
     name R3-12-47-3_node_1893;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1963 {
     name R3-12-47-3_node_1894;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1964 {
     name R3-12-47-3_node_1895;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1965 {
     name R3-12-47-3_node_1896;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1966 {
     name R3-12-47-3_node_1897;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1967 {
     name R3-12-47-3_node_1898;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1968 {
     name R3-12-47-3_node_1899;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1969 {
     name R3-12-47-3_node_1900;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1970 {
     name R3-12-47-3_node_1901;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1971 {
     name R3-12-47-3_node_1902;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1972 {
     name R3-12-47-3_node_1903;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1973 {
     name R3-12-47-3_node_1904;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1974 {
     name R3-12-47-3_node_1905;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1975 {
     name R3-12-47-3_node_1906;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1976 {
     name R3-12-47-3_node_1907;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1977 {
     name R3-12-47-3_node_1908;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1978 {
     name R3-12-47-3_node_1909;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1979 {
     name R3-12-47-3_node_1910;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1980 {
     name R3-12-47-3_node_1911;
     phases ABN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     nominal_voltage 7200;
}

object node:1981 {
     name R3-12-47-3_node_1912;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1982 {
     name R3-12-47-3_node_1913;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1983 {
     name R3-12-47-3_node_1914;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1984 {
     name R3-12-47-3_node_1915;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1985 {
     name R3-12-47-3_node_1916;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1986 {
     name R3-12-47-3_node_1917;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1987 {
     name R3-12-47-3_node_1918;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1988 {
     name R3-12-47-3_node_1919;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1989 {
     name R3-12-47-3_node_1920;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1990 {
     name R3-12-47-3_node_1921;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1991 {
     name R3-12-47-3_node_1922;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1992 {
     name R3-12-47-3_node_1923;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1993 {
     name R3-12-47-3_node_1924;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1994 {
     name R3-12-47-3_node_1925;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1995 {
     name R3-12-47-3_node_1926;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1996 {
     name R3-12-47-3_node_1927;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1997 {
     name R3-12-47-3_node_1928;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1998 {
     name R3-12-47-3_node_1929;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:1999 {
     name R3-12-47-3_node_1930;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:2000 {
     name R3-12-47-3_node_1931;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:2001 {
     name R3-12-47-3_node_1932;
     phases ABCN;
     voltage_A 7200+0.0j;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:2002 {
     name R3-12-47-3_node_1933;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

object node:2003 {
     name R3-12-47-3_node_1934;
     phases BCN;
     voltage_B -3600-6235j;
     voltage_C -3600+6235j;
     nominal_voltage 7200;
}

